# file...... output/IEEE_123_feeder_0_swing_node.csv
# date...... Thu Dec 13 12:05:40 2018
# user...... mukh614
# host...... (null)
# target.... substation 3
# trigger... (none)
# interval.. 60
# limit..... 0
# timestamp,positive_sequence_voltage,distribution_load
2013-08-28 00:00:00 PST,+138000+0i,+1.6262e+06+855353j
2013-08-28 00:01:00 PST,+143011+0j,+1.7071e+06+892537j
2013-08-28 00:02:00 PST,+143011+0j,+1.69041e+06+884323j
2013-08-28 00:03:00 PST,+143011+0j,+1.67634e+06+876970j
2013-08-28 00:04:00 PST,+143011+0j,+1.65974e+06+868820j
2013-08-28 00:05:00 PST,+143011+0j,+1.64573e+06+861517j
2013-08-28 00:06:00 PST,+142995+0j,+1.6215e+06+851636j
2013-08-28 00:07:00 PST,+142995+0j,+1.61487e+06+850106j
2013-08-28 00:08:00 PST,+142995+0j,+1.61018e+06+849215j
2013-08-28 00:09:00 PST,+142995+0j,+1.60005e+06+846000j
2013-08-28 00:10:00 PST,+142995+0j,+1.59321e+06+844279j
2013-08-28 00:11:00 PST,+143028+0j,+1.59969e+06+846565j
2013-08-28 00:12:00 PST,+143028+0j,+1.60269e+06+847201j
2013-08-28 00:13:00 PST,+143028+0j,+1.60574e+06+847718j
2013-08-28 00:14:00 PST,+143028+0j,+1.6121e+06+849733j
2013-08-28 00:15:00 PST,+143028+0j,+1.61841e+06+851865j
2013-08-28 00:16:00 PST,+142986+0j,+1.6137e+06+850180j
2013-08-28 00:17:00 PST,+142986+0j,+1.60949e+06+848644j
2013-08-28 00:18:00 PST,+142986+0j,+1.60861e+06+848608j
2013-08-28 00:19:00 PST,+142986+0j,+1.60765e+06+848682j
2013-08-28 00:20:00 PST,+142986+0j,+1.60339e+06+847261j
2013-08-28 00:21:00 PST,+142990+0j,+1.59796e+06+845393j
2013-08-28 00:22:00 PST,+142990+0j,+1.59567e+06+844959j
2013-08-28 00:23:00 PST,+142990+0j,+1.59331e+06+844636j
2013-08-28 00:24:00 PST,+142990+0j,+1.58768e+06+842832j
2013-08-28 00:25:00 PST,+142990+0j,+1.58213e+06+840919j
2013-08-28 00:26:00 PST,+143005+0j,+1.58628e+06+842353j
2013-08-28 00:27:00 PST,+143005+0j,+1.59059e+06+843916j
2013-08-28 00:28:00 PST,+143005+0j,+1.59165e+06+844001j
2013-08-28 00:29:00 PST,+143005+0j,+1.59276e+06+843970j
2013-08-28 00:30:00 PST,+143005+0j,+1.59714e+06+845423j
2013-08-28 00:31:00 PST,+142960+0j,+1.5971e+06+845611j
2013-08-28 00:32:00 PST,+142960+0j,+1.59424e+06+844587j
2013-08-28 00:33:00 PST,+142960+0j,+1.59144e+06+843450j
2013-08-28 00:34:00 PST,+142960+0j,+1.5919e+06+843794j
2013-08-28 00:35:00 PST,+142960+0j,+1.5923e+06+844253j
2013-08-28 00:36:00 PST,+142961+0j,+1.59068e+06+843586j
2013-08-28 00:37:00 PST,+142961+0j,+1.58924e+06+842833j
2013-08-28 00:38:00 PST,+142961+0j,+1.59106e+06+843561j
2013-08-28 00:39:00 PST,+142961+0j,+1.59281e+06+844402j
2013-08-28 00:40:00 PST,+142961+0j,+1.59131e+06+843763j
2013-08-28 00:41:00 PST,+142962+0j,+1.58319e+06+841126j
2013-08-28 00:42:00 PST,+142962+0j,+1.57746e+06+839720j
2013-08-28 00:43:00 PST,+142962+0j,+1.57163e+06+838423j
2013-08-28 00:44:00 PST,+142962+0j,+1.56263e+06+835669j
2013-08-28 00:45:00 PST,+142962+0j,+1.5537e+06+832807j
2013-08-28 00:46:00 PST,+142961+0j,+1.55286e+06+832560j
2013-08-28 00:47:00 PST,+142961+0j,+1.55497e+06+833502j
2013-08-28 00:48:00 PST,+142961+0j,+1.55594e+06+833782j
2013-08-28 00:49:00 PST,+142961+0j,+1.55497e+06+833162j
2013-08-28 00:50:00 PST,+142961+0j,+1.55515e+06+833204j
2013-08-28 00:51:00 PST,+142966+0j,+1.55738e+06+834199j
2013-08-28 00:52:00 PST,+142966+0j,+1.55839e+06+834490j
2013-08-28 00:53:00 PST,+142966+0j,+1.55746e+06+833880j
2013-08-28 00:54:00 PST,+142966+0j,+1.55767e+06+833932j
2013-08-28 00:55:00 PST,+142966+0j,+1.55983e+06+834888j
2013-08-28 00:56:00 PST,+142965+0j,+1.5607e+06+835138j
2013-08-28 00:57:00 PST,+142965+0j,+1.55961e+06+834483j
2013-08-28 00:58:00 PST,+142965+0j,+1.55967e+06+834492j
2013-08-28 00:59:00 PST,+142965+0j,+1.56167e+06+835406j
2013-08-28 01:00:00 PST,+142965+0j,+1.56253e+06+835654j
2013-08-28 01:01:00 PST,+142911+0j,+1.55943e+06+834254j
2013-08-28 01:02:00 PST,+142911+0j,+1.56018e+06+834679j
2013-08-28 01:03:00 PST,+142911+0j,+1.56087e+06+835220j
2013-08-28 01:04:00 PST,+142911+0j,+1.55841e+06+834312j
2013-08-28 01:05:00 PST,+142911+0j,+1.55601e+06+833288j
2013-08-28 01:06:00 PST,+142914+0j,+1.55882e+06+834305j
2013-08-28 01:07:00 PST,+142914+0j,+1.56196e+06+835537j
2013-08-28 01:08:00 PST,+142914+0j,+1.56195e+06+835320j
2013-08-28 01:09:00 PST,+142914+0j,+1.56199e+06+834985j
2013-08-28 01:10:00 PST,+142914+0j,+1.56519e+06+836102j
2013-08-28 01:11:00 PST,+142911+0j,+1.56664e+06+836848j
2013-08-28 01:12:00 PST,+142911+0j,+1.56457e+06+836050j
2013-08-28 01:13:00 PST,+142911+0j,+1.56257e+06+835138j
2013-08-28 01:14:00 PST,+142911+0j,+1.56373e+06+835679j
2013-08-28 01:15:00 PST,+142911+0j,+1.56483e+06+836336j
2013-08-28 01:16:00 PST,+142911+0j,+1.55963e+06+834659j
2013-08-28 01:17:00 PST,+142911+0j,+1.55368e+06+832635j
2013-08-28 01:18:00 PST,+142911+0j,+1.55086e+06+832055j
2013-08-28 01:19:00 PST,+142911+0j,+1.54797e+06+831589j
2013-08-28 01:20:00 PST,+142911+0j,+1.54198e+06+829688j
2013-08-28 01:21:00 PST,+142921+0j,+1.54196e+06+829366j
2013-08-28 01:22:00 PST,+142921+0j,+1.54654e+06+830868j
2013-08-28 01:23:00 PST,+142921+0j,+1.54909e+06+831713j
2013-08-28 01:24:00 PST,+142921+0j,+1.5505e+06+831897j
2013-08-28 01:25:00 PST,+142921+0j,+1.55395e+06+832742j
2013-08-28 01:26:00 PST,+142919+0j,+1.551e+06+832120j
2013-08-28 01:27:00 PST,+142919+0j,+1.54565e+06+830962j
2013-08-28 01:28:00 PST,+142919+0j,+1.5372e+06+828372j
2013-08-28 01:29:00 PST,+142919+0j,+1.52688e+06+824905j
2013-08-28 01:30:00 PST,+142919+0j,+1.52158e+06+823630j
2013-08-28 01:31:00 PST,+142905+0j,+1.5235e+06+824689j
2013-08-28 01:32:00 PST,+142905+0j,+1.52256e+06+824213j
2013-08-28 01:33:00 PST,+142905+0j,+1.51975e+06+822857j
2013-08-28 01:34:00 PST,+142905+0j,+1.5219e+06+823673j
2013-08-28 01:35:00 PST,+142905+0j,+1.52593e+06+825371j
2013-08-28 01:36:00 PST,+142909+0j,+1.52685e+06+825428j
2013-08-28 01:37:00 PST,+142909+0j,+1.52647e+06+824754j
2013-08-28 01:38:00 PST,+142909+0j,+1.53109e+06+826264j
2013-08-28 01:39:00 PST,+142909+0j,+1.53761e+06+828664j
2013-08-28 01:40:00 PST,+142909+0j,+1.53911e+06+828872j
2013-08-28 01:41:00 PST,+142901+0j,+1.53711e+06+827938j
2013-08-28 01:42:00 PST,+142901+0j,+1.537e+06+828120j
2013-08-28 01:43:00 PST,+142901+0j,+1.53683e+06+828419j
2013-08-28 01:44:00 PST,+142901+0j,+1.53164e+06+826527j
2013-08-28 01:45:00 PST,+142901+0j,+1.52846e+06+825286j
2013-08-28 01:46:00 PST,+142900+0j,+1.52947e+06+826001j
2013-08-28 01:47:00 PST,+142900+0j,+1.52817e+06+825984j
2013-08-28 01:48:00 PST,+142900+0j,+1.5219e+06+823790j
2013-08-28 01:49:00 PST,+142900+0j,+1.51763e+06+822243j
2013-08-28 01:50:00 PST,+142900+0j,+1.5183e+06+822864j
2013-08-28 01:51:00 PST,+142907+0j,+1.52049e+06+823851j
2013-08-28 01:52:00 PST,+142907+0j,+1.51912e+06+823033j
2013-08-28 01:53:00 PST,+142907+0j,+1.51971e+06+822852j
2013-08-28 01:54:00 PST,+142907+0j,+1.52527e+06+824845j
2013-08-28 01:55:00 PST,+142907+0j,+1.52886e+06+826199j
2013-08-28 01:56:00 PST,+142904+0j,+1.52489e+06+824641j
2013-08-28 01:57:00 PST,+142904+0j,+1.52178e+06+823421j
2013-08-28 01:58:00 PST,+142904+0j,+1.52364e+06+824376j
2013-08-28 01:59:00 PST,+142904+0j,+1.52351e+06+824687j
2013-08-28 02:00:00 PST,+142904+0j,+1.51843e+06+822828j
2013-08-28 02:01:00 PST,+142899+0j,+1.5186e+06+822511j
2013-08-28 02:02:00 PST,+142899+0j,+1.5255e+06+824881j
2013-08-28 02:03:00 PST,+142899+0j,+1.53043e+06+826614j
2013-08-28 02:04:00 PST,+142899+0j,+1.53036e+06+826162j
2013-08-28 02:05:00 PST,+142899+0j,+1.53228e+06+826353j
2013-08-28 02:06:00 PST,+142894+0j,+1.53275e+06+826904j
2013-08-28 02:07:00 PST,+142894+0j,+1.52784e+06+825872j
2013-08-28 02:08:00 PST,+142894+0j,+1.51797e+06+822668j
2013-08-28 02:09:00 PST,+142894+0j,+1.51011e+06+820114j
2013-08-28 02:10:00 PST,+142894+0j,+1.50713e+06+819712j
2013-08-28 02:11:00 PST,+142907+0j,+1.50939e+06+820736j
2013-08-28 02:12:00 PST,+142907+0j,+1.51054e+06+820625j
2013-08-28 02:13:00 PST,+142907+0j,+1.51362e+06+821141j
2013-08-28 02:14:00 PST,+142907+0j,+1.52164e+06+823823j
2013-08-28 02:15:00 PST,+142907+0j,+1.5277e+06+825874j
2013-08-28 02:16:00 PST,+142863+0j,+1.52548e+06+824889j
2013-08-28 02:17:00 PST,+142863+0j,+1.52129e+06+823367j
2013-08-28 02:18:00 PST,+142863+0j,+1.52014e+06+823256j
2013-08-28 02:19:00 PST,+142863+0j,+1.51892e+06+823263j
2013-08-28 02:20:00 PST,+142863+0j,+1.51278e+06+821108j
2013-08-28 02:21:00 PST,+142864+0j,+1.51154e+06+820416j
2013-08-28 02:22:00 PST,+142864+0j,+1.51704e+06+822392j
2013-08-28 02:23:00 PST,+142864+0j,+1.52058e+06+823733j
2013-08-28 02:24:00 PST,+142864+0j,+1.51918e+06+822908j
2013-08-28 02:25:00 PST,+142864+0j,+1.51975e+06+822719j
2013-08-28 02:26:00 PST,+142863+0j,+1.52172e+06+823700j
2013-08-28 02:27:00 PST,+142863+0j,+1.51933e+06+823376j
2013-08-28 02:28:00 PST,+142863+0j,+1.51201e+06+820892j
2013-08-28 02:29:00 PST,+142863+0j,+1.50668e+06+819049j
2013-08-28 02:30:00 PST,+142863+0j,+1.50623e+06+819355j
2013-08-28 02:31:00 PST,+142893+0j,+1.50917e+06+820627j
2013-08-28 02:32:00 PST,+142893+0j,+1.51026e+06+820499j
2013-08-28 02:33:00 PST,+142893+0j,+1.51328e+06+820998j
2013-08-28 02:34:00 PST,+142893+0j,+1.52123e+06+823663j
2013-08-28 02:35:00 PST,+142893+0j,+1.52723e+06+825695j
2013-08-28 02:36:00 PST,+142884+0j,+1.52412e+06+824359j
2013-08-28 02:37:00 PST,+142884+0j,+1.52008e+06+822879j
2013-08-28 02:38:00 PST,+142884+0j,+1.521e+06+823570j
2013-08-28 02:39:00 PST,+142884+0j,+1.51993e+06+823617j
2013-08-28 02:40:00 PST,+142884+0j,+1.51393e+06+821500j
2013-08-28 02:41:00 PST,+142886+0j,+1.51129e+06+820420j
2013-08-28 02:42:00 PST,+142886+0j,+1.51463e+06+821788j
2013-08-28 02:43:00 PST,+142886+0j,+1.51599e+06+822520j
2013-08-28 02:44:00 PST,+142886+0j,+1.51245e+06+821093j
2013-08-28 02:45:00 PST,+142886+0j,+1.51087e+06+820302j
2013-08-28 02:46:00 PST,+142876+0j,+1.51215e+06+821062j
2013-08-28 02:47:00 PST,+142876+0j,+1.51002e+06+820810j
2013-08-28 02:48:00 PST,+142876+0j,+1.50301e+06+818413j
2013-08-28 02:49:00 PST,+142876+0j,+1.49796e+06+816650j
2013-08-28 02:50:00 PST,+142876+0j,+1.49774e+06+817022j
2013-08-28 02:51:00 PST,+142885+0j,+1.49761e+06+817362j
2013-08-28 02:52:00 PST,+142885+0j,+1.49425e+06+815989j
2013-08-28 02:53:00 PST,+142885+0j,+1.49281e+06+815238j
2013-08-28 02:54:00 PST,+142885+0j,+1.49619e+06+816616j
2013-08-28 02:55:00 PST,+142885+0j,+1.49764e+06+817371j
2013-08-28 02:56:00 PST,+142886+0j,+1.49672e+06+816684j
2013-08-28 02:57:00 PST,+142886+0j,+1.49998e+06+817250j
2013-08-28 02:58:00 PST,+142886+0j,+1.50811e+06+819960j
2013-08-28 02:59:00 PST,+142886+0j,+1.51432e+06+822047j
2013-08-28 03:00:00 PST,+142886+0j,+1.51561e+06+821977j
2013-08-28 03:01:00 PST,+142884+0j,+1.51459e+06+821338j
2013-08-28 03:02:00 PST,+142884+0j,+1.51426e+06+821678j
2013-08-28 03:03:00 PST,+142884+0j,+1.51194e+06+821376j
2013-08-28 03:04:00 PST,+142884+0j,+1.50475e+06+818926j
2013-08-28 03:05:00 PST,+142884+0j,+1.49951e+06+817112j
2013-08-28 03:06:00 PST,+142889+0j,+1.50275e+06+818467j
2013-08-28 03:07:00 PST,+142889+0j,+1.50775e+06+820217j
2013-08-28 03:08:00 PST,+142889+0j,+1.50787e+06+819819j
2013-08-28 03:09:00 PST,+142889+0j,+1.50992e+06+820046j
2013-08-28 03:10:00 PST,+142889+0j,+1.51689e+06+822434j
2013-08-28 03:11:00 PST,+142887+0j,+1.51966e+06+823550j
2013-08-28 03:12:00 PST,+142887+0j,+1.51504e+06+821822j
2013-08-28 03:13:00 PST,+142887+0j,+1.5124e+06+820734j
2013-08-28 03:14:00 PST,+142887+0j,+1.51468e+06+821805j
2013-08-28 03:15:00 PST,+142887+0j,+1.51499e+06+822239j
2013-08-28 03:16:00 PST,+142896+0j,+1.51161e+06+820892j
2013-08-28 03:17:00 PST,+142896+0j,+1.51133e+06+820463j
2013-08-28 03:18:00 PST,+142896+0j,+1.51596e+06+822195j
2013-08-28 03:19:00 PST,+142896+0j,+1.51863e+06+823293j
2013-08-28 03:20:00 PST,+142896+0j,+1.51637e+06+822226j
2013-08-28 03:21:00 PST,+142895+0j,+1.51605e+06+821783j
2013-08-28 03:22:00 PST,+142895+0j,+1.5207e+06+823522j
2013-08-28 03:23:00 PST,+142895+0j,+1.52339e+06+824622j
2013-08-28 03:24:00 PST,+142895+0j,+1.52111e+06+823552j
2013-08-28 03:25:00 PST,+142895+0j,+1.52081e+06+823120j
2013-08-28 03:26:00 PST,+142893+0j,+1.52293e+06+824140j
2013-08-28 03:27:00 PST,+142893+0j,+1.51971e+06+823584j
2013-08-28 03:28:00 PST,+142893+0j,+1.51157e+06+820867j
2013-08-28 03:29:00 PST,+142893+0j,+1.50541e+06+818793j
2013-08-28 03:30:00 PST,+142893+0j,+1.50412e+06+818865j
2013-08-28 03:31:00 PST,+142896+0j,+1.50386e+06+819148j
2013-08-28 03:32:00 PST,+142896+0j,+1.50284e+06+818431j
2013-08-28 03:33:00 PST,+142896+0j,+1.50375e+06+818338j
2013-08-28 03:34:00 PST,+142896+0j,+1.50954e+06+820393j
2013-08-28 03:35:00 PST,+142896+0j,+1.51339e+06+821820j
2013-08-28 03:36:00 PST,+142895+0j,+1.50996e+06+820422j
2013-08-28 03:37:00 PST,+142895+0j,+1.50499e+06+818681j
2013-08-28 03:38:00 PST,+142895+0j,+1.50489e+06+819085j
2013-08-28 03:39:00 PST,+142895+0j,+1.50282e+06+818855j
2013-08-28 03:40:00 PST,+142895+0j,+1.49593e+06+816492j
2013-08-28 03:41:00 PST,+142898+0j,+1.49331e+06+815423j
2013-08-28 03:42:00 PST,+142898+0j,+1.49905e+06+817462j
2013-08-28 03:43:00 PST,+142898+0j,+1.50287e+06+818882j
2013-08-28 03:44:00 PST,+142898+0j,+1.50185e+06+818164j
2013-08-28 03:45:00 PST,+142898+0j,+1.50276e+06+818068j
2013-08-28 03:46:00 PST,+142894+0j,+1.50891e+06+820211j
2013-08-28 03:47:00 PST,+142894+0j,+1.51393e+06+821966j
2013-08-28 03:48:00 PST,+142894+0j,+1.51404e+06+821564j
2013-08-28 03:49:00 PST,+142894+0j,+1.51609e+06+821793j
2013-08-28 03:50:00 PST,+142894+0j,+1.52309e+06+824192j
2013-08-28 03:51:00 PST,+142885+0j,+1.52633e+06+825416j
2013-08-28 03:52:00 PST,+142885+0j,+1.52179e+06+823709j
2013-08-28 03:53:00 PST,+142885+0j,+1.51924e+06+822645j
2013-08-28 03:54:00 PST,+142885+0j,+1.52164e+06+823753j
2013-08-28 03:55:00 PST,+142885+0j,+1.52206e+06+824218j
2013-08-28 03:56:00 PST,+142882+0j,+1.51852e+06+822782j
2013-08-28 03:57:00 PST,+142882+0j,+1.51898e+06+822564j
2013-08-28 03:58:00 PST,+142882+0j,+1.5244e+06+824519j
2013-08-28 03:59:00 PST,+142882+0j,+1.52785e+06+825834j
2013-08-28 04:00:00 PST,+142882+0j,+1.52631e+06+824969j
2013-08-28 04:01:00 PST,+142899+0j,+1.52641e+06+824705j
2013-08-28 04:02:00 PST,+142899+0j,+1.52996e+06+826137j
2013-08-28 04:03:00 PST,+142899+0j,+1.53152e+06+826922j
2013-08-28 04:04:00 PST,+142899+0j,+1.52808e+06+825522j
2013-08-28 04:05:00 PST,+142899+0j,+1.52664e+06+824769j
2013-08-28 04:06:00 PST,+142897+0j,+1.53017e+06+826188j
2013-08-28 04:07:00 PST,+142897+0j,+1.53174e+06+826976j
2013-08-28 04:08:00 PST,+142897+0j,+1.52831e+06+825578j
2013-08-28 04:09:00 PST,+142897+0j,+1.52687e+06+824828j
2013-08-28 04:10:00 PST,+142897+0j,+1.53043e+06+826263j
2013-08-28 04:11:00 PST,+142897+0j,+1.53126e+06+826842j
2013-08-28 04:12:00 PST,+142897+0j,+1.52538e+06+824756j
2013-08-28 04:13:00 PST,+142897+0j,+1.5215e+06+823320j
2013-08-28 04:14:00 PST,+142897+0j,+1.52259e+06+824058j
2013-08-28 04:15:00 PST,+142897+0j,+1.52168e+06+824151j
2013-08-28 04:16:00 PST,+142914+0j,+1.51579e+06+822122j
2013-08-28 04:17:00 PST,+142914+0j,+1.51082e+06+820382j
2013-08-28 04:18:00 PST,+142914+0j,+1.51076e+06+820797j
2013-08-28 04:19:00 PST,+142914+0j,+1.50873e+06+820575j
2013-08-28 04:20:00 PST,+142914+0j,+1.50183e+06+818209j
2013-08-28 04:21:00 PST,+142922+0j,+1.50015e+06+817416j
2013-08-28 04:22:00 PST,+142922+0j,+1.51154e+06+821041j
2013-08-28 04:23:00 PST,+142922+0j,+1.52101e+06+824046j
2013-08-28 04:24:00 PST,+142922+0j,+1.52553e+06+824881j
2013-08-28 04:25:00 PST,+142922+0j,+1.53199e+06+826347j
2013-08-28 04:26:00 PST,+142911+0j,+1.54075e+06+829211j
2013-08-28 04:27:00 PST,+142911+0j,+1.54042e+06+829464j
2013-08-28 04:28:00 PST,+142911+0j,+1.53504e+06+827519j
2013-08-28 04:29:00 PST,+142911+0j,+1.53169e+06+826230j
2013-08-28 04:30:00 PST,+142911+0j,+1.53336e+06+827133j
2013-08-28 04:31:00 PST,+142927+0j,+1.53413e+06+827749j
2013-08-28 04:32:00 PST,+142927+0j,+1.53222e+06+826779j
2013-08-28 04:33:00 PST,+142927+0j,+1.53231e+06+826456j
2013-08-28 04:34:00 PST,+142927+0j,+1.53743e+06+828329j
2013-08-28 04:35:00 PST,+142927+0j,+1.54054e+06+829551j
2013-08-28 04:36:00 PST,+142924+0j,+1.53765e+06+828295j
2013-08-28 04:37:00 PST,+142924+0j,+1.53388e+06+826887j
2013-08-28 04:38:00 PST,+142924+0j,+1.53513e+06+827673j
2013-08-28 04:39:00 PST,+142924+0j,+1.53437e+06+827805j
2013-08-28 04:40:00 PST,+142924+0j,+1.5286e+06+825750j
2013-08-28 04:41:00 PST,+142925+0j,+1.52449e+06+824251j
2013-08-28 04:42:00 PST,+142925+0j,+1.5241e+06+824575j
2013-08-28 04:43:00 PST,+142925+0j,+1.52171e+06+824251j
2013-08-28 04:44:00 PST,+142925+0j,+1.51438e+06+821762j
2013-08-28 04:45:00 PST,+142925+0j,+1.50904e+06+819916j
2013-08-28 04:46:00 PST,+142985+0j,+1.51162e+06+821274j
2013-08-28 04:47:00 PST,+142985+0j,+1.51922e+06+823754j
2013-08-28 04:48:00 PST,+142985+0j,+1.52188e+06+824068j
2013-08-28 04:49:00 PST,+142985+0j,+1.52649e+06+825013j
2013-08-28 04:50:00 PST,+142985+0j,+1.53611e+06+828149j
2013-08-28 04:51:00 PST,+142978+0j,+1.54325e+06+830480j
2013-08-28 04:52:00 PST,+142978+0j,+1.54389e+06+830226j
2013-08-28 04:53:00 PST,+142978+0j,+1.54654e+06+830623j
2013-08-28 04:54:00 PST,+142978+0j,+1.55429e+06+833242j
2013-08-28 04:55:00 PST,+142978+0j,+1.56003e+06+835203j
2013-08-28 04:56:00 PST,+142961+0j,+1.55929e+06+834505j
2013-08-28 04:57:00 PST,+142961+0j,+1.55608e+06+833255j
2013-08-28 04:58:00 PST,+142961+0j,+1.55803e+06+834238j
2013-08-28 04:59:00 PST,+142961+0j,+1.5579e+06+834551j
2013-08-28 05:00:00 PST,+142961+0j,+1.55265e+06+832636j
2013-08-28 05:01:00 PST,+142986+0j,+1.54934e+06+831439j
2013-08-28 05:02:00 PST,+142986+0j,+1.54803e+06+831506j
2013-08-28 05:03:00 PST,+142986+0j,+1.54466e+06+830904j
2013-08-28 05:04:00 PST,+142986+0j,+1.53624e+06+828101j
2013-08-28 05:05:00 PST,+142986+0j,+1.52986e+06+825961j
2013-08-28 05:06:00 PST,+142996+0j,+1.53016e+06+826514j
2013-08-28 05:07:00 PST,+142996+0j,+1.53689e+06+828753j
2013-08-28 05:08:00 PST,+142996+0j,+1.53859e+06+828797j
2013-08-28 05:09:00 PST,+142996+0j,+1.54228e+06+829486j
2013-08-28 05:10:00 PST,+142996+0j,+1.55105e+06+832390j
2013-08-28 05:11:00 PST,+142992+0j,+1.55682e+06+834347j
2013-08-28 05:12:00 PST,+142992+0j,+1.55166e+06+832460j
2013-08-28 05:13:00 PST,+142992+0j,+1.54856e+06+831240j
2013-08-28 05:14:00 PST,+142992+0j,+1.55057e+06+832240j
2013-08-28 05:15:00 PST,+142992+0j,+1.55053e+06+832575j
2013-08-28 05:16:00 PST,+143030+0j,+1.54631e+06+831080j
2013-08-28 05:17:00 PST,+143030+0j,+1.54558e+06+830526j
2013-08-28 05:18:00 PST,+143030+0j,+1.54994e+06+832188j
2013-08-28 05:19:00 PST,+143030+0j,+1.55226e+06+833190j
2013-08-28 05:20:00 PST,+143030+0j,+1.54949e+06+831974j
2013-08-28 05:21:00 PST,+143027+0j,+1.549e+06+831481j
2013-08-28 05:22:00 PST,+143027+0j,+1.55615e+06+833928j
2013-08-28 05:23:00 PST,+143027+0j,+1.56126e+06+835716j
2013-08-28 05:24:00 PST,+143027+0j,+1.56121e+06+835267j
2013-08-28 05:25:00 PST,+143027+0j,+1.56322e+06+835485j
2013-08-28 05:26:00 PST,+143021+0j,+1.57016e+06+837857j
2013-08-28 05:27:00 PST,+143021+0j,+1.57378e+06+839223j
2013-08-28 05:28:00 PST,+143021+0j,+1.57217e+06+838333j
2013-08-28 05:29:00 PST,+143021+0j,+1.57264e+06+838121j
2013-08-28 05:30:00 PST,+143021+0j,+1.57837e+06+840171j
2013-08-28 05:31:00 PST,+143061+0j,+1.58273e+06+841881j
2013-08-28 05:32:00 PST,+143061+0j,+1.58167e+06+841146j
2013-08-28 05:33:00 PST,+143061+0j,+1.58271e+06+841094j
2013-08-28 05:34:00 PST,+143061+0j,+1.58905e+06+843322j
2013-08-28 05:35:00 PST,+143061+0j,+1.59329e+06+844865j
2013-08-28 05:36:00 PST,+143050+0j,+1.59129e+06+843828j
2013-08-28 05:37:00 PST,+143050+0j,+1.58148e+06+840712j
2013-08-28 05:38:00 PST,+143050+0j,+1.57694e+06+839866j
2013-08-28 05:39:00 PST,+143050+0j,+1.57026e+06+838327j
2013-08-28 05:40:00 PST,+143050+0j,+1.55838e+06+834546j
2013-08-28 05:41:00 PST,+143059+0j,+1.54942e+06+831703j
2013-08-28 05:42:00 PST,+143059+0j,+1.55731e+06+834361j
2013-08-28 05:43:00 PST,+143059+0j,+1.56318e+06+836361j
2013-08-28 05:44:00 PST,+143059+0j,+1.56387e+06+836121j
2013-08-28 05:45:00 PST,+143059+0j,+1.56662e+06+836548j
2013-08-28 05:46:00 PST,+143184+0j,+1.5766e+06+840211j
2013-08-28 05:47:00 PST,+143184+0j,+1.57975e+06+841447j
2013-08-28 05:48:00 PST,+143184+0j,+1.57765e+06+840418j
2013-08-28 05:49:00 PST,+143184+0j,+1.57764e+06+840070j
2013-08-28 05:50:00 PST,+143184+0j,+1.58291e+06+841994j
2013-08-28 05:51:00 PST,+143175+0j,+1.58599e+06+843182j
2013-08-28 05:52:00 PST,+143175+0j,+1.58653e+06+842896j
2013-08-28 05:53:00 PST,+143175+0j,+1.58916e+06+843294j
2013-08-28 05:54:00 PST,+143175+0j,+1.59714e+06+845985j
2013-08-28 05:55:00 PST,+143175+0j,+1.60299e+06+847985j
2013-08-28 05:56:00 PST,+143162+0j,+1.6032e+06+847563j
2013-08-28 05:57:00 PST,+143162+0j,+1.60484e+06+847680j
2013-08-28 05:58:00 PST,+143162+0j,+1.61189e+06+850115j
2013-08-28 05:59:00 PST,+143162+0j,+1.61679e+06+851846j
2013-08-28 06:00:00 PST,+143162+0j,+1.61623e+06+851250j
2013-08-28 06:01:00 PST,+143232+0j,+1.61908e+06+851944j
2013-08-28 06:02:00 PST,+143232+0j,+1.62796e+06+854901j
2013-08-28 06:03:00 PST,+143232+0j,+1.63467e+06+857148j
2013-08-28 06:04:00 PST,+143232+0j,+1.63582e+06+857035j
2013-08-28 06:05:00 PST,+143232+0j,+1.63917e+06+857643j
2013-08-28 06:06:00 PST,+143220+0j,+1.64792e+06+860529j
2013-08-28 06:07:00 PST,+143220+0j,+1.6502e+06+861520j
2013-08-28 06:08:00 PST,+143220+0j,+1.64677e+06+860106j
2013-08-28 06:09:00 PST,+143220+0j,+1.64559e+06+859427j
2013-08-28 06:10:00 PST,+143220+0j,+1.65005e+06+861134j
2013-08-28 06:11:00 PST,+143214+0j,+1.65214e+06+862051j
2013-08-28 06:12:00 PST,+143214+0j,+1.65163e+06+861468j
2013-08-28 06:13:00 PST,+143214+0j,+1.65347e+06+861646j
2013-08-28 06:14:00 PST,+143214+0j,+1.66099e+06+864226j
2013-08-28 06:15:00 PST,+143214+0j,+1.66625e+06+866065j
2013-08-28 06:16:00 PST,+143282+0j,+1.66702e+06+866068j
2013-08-28 06:17:00 PST,+143282+0j,+1.667e+06+865717j
2013-08-28 06:18:00 PST,+143282+0j,+1.67263e+06+867763j
2013-08-28 06:19:00 PST,+143282+0j,+1.67597e+06+869057j
2013-08-28 06:20:00 PST,+143282+0j,+1.67354e+06+867923j
2013-08-28 06:21:00 PST,+143273+0j,+1.67324e+06+867463j
2013-08-28 06:22:00 PST,+143273+0j,+1.67943e+06+869669j
2013-08-28 06:23:00 PST,+143273+0j,+1.68334e+06+871126j
2013-08-28 06:24:00 PST,+143273+0j,+1.68144e+06+870143j
2013-08-28 06:25:00 PST,+143273+0j,+1.68186e+06+869920j
2013-08-28 06:26:00 PST,+143269+0j,+1.68804e+06+872112j
2013-08-28 06:27:00 PST,+143269+0j,+1.68209e+06+870758j
2013-08-28 06:28:00 PST,+143269+0j,+1.66958e+06+866752j
2013-08-28 06:29:00 PST,+143269+0j,+1.65942e+06+863516j
2013-08-28 06:30:00 PST,+143269+0j,+1.65494e+06+862683j
2013-08-28 06:31:00 PST,+143321+0j,+1.64907e+06+861527j
2013-08-28 06:32:00 PST,+143321+0j,+1.65511e+06+862805j
2013-08-28 06:33:00 PST,+143321+0j,+1.66513e+06+865310j
2013-08-28 06:34:00 PST,+143321+0j,+1.68091e+06+870245j
2013-08-28 06:35:00 PST,+143321+0j,+1.69442e+06+874441j
2013-08-28 06:36:00 PST,+143307+0j,+1.70177e+06+876053j
2013-08-28 06:37:00 PST,+143307+0j,+1.69909e+06+874946j
2013-08-28 06:38:00 PST,+143307+0j,+1.70091e+06+875908j
2013-08-28 06:39:00 PST,+143307+0j,+1.70035e+06+876089j
2013-08-28 06:40:00 PST,+143307+0j,+1.69389e+06+873804j
2013-08-28 06:41:00 PST,+143293+0j,+1.68956e+06+872180j
2013-08-28 06:42:00 PST,+143293+0j,+1.69683e+06+874699j
2013-08-28 06:43:00 PST,+143293+0j,+1.70247e+06+876653j
2013-08-28 06:44:00 PST,+143293+0j,+1.7022e+06+876132j
2013-08-28 06:45:00 PST,+143293+0j,+1.70428e+06+876385j
2013-08-28 06:46:00 PST,+143388+0j,+1.71412e+06+879946j
2013-08-28 06:47:00 PST,+143388+0j,+1.72197e+06+882198j
2013-08-28 06:48:00 PST,+143388+0j,+1.72617e+06+882950j
2013-08-28 06:49:00 PST,+143388+0j,+1.73458e+06+885366j
2013-08-28 06:50:00 PST,+143388+0j,+1.74915e+06+890325j
2013-08-28 06:51:00 PST,+143369+0j,+1.75722e+06+892583j
2013-08-28 06:52:00 PST,+143369+0j,+1.74653e+06+888721j
2013-08-28 06:53:00 PST,+143369+0j,+1.73988e+06+886813j
2013-08-28 06:54:00 PST,+143369+0j,+1.73933e+06+887447j
2013-08-28 06:55:00 PST,+143369+0j,+1.73265e+06+885526j
2013-08-28 06:56:00 PST,+143365+0j,+1.71986e+06+881069j
2013-08-28 06:57:00 PST,+143365+0j,+1.72682e+06+883066j
2013-08-28 06:58:00 PST,+143365+0j,+1.74243e+06+888323j
2013-08-28 06:59:00 PST,+143365+0j,+1.75197e+06+891064j
2013-08-28 07:00:00 PST,+143365+0j,+1.75529e+06+891223j
2013-08-28 07:01:00 PST,+143379+0j,+1.76504e+06+894079j
2013-08-28 07:02:00 PST,+143379+0j,+1.78714e+06+901220j
2013-08-28 07:03:00 PST,+143379+0j,+1.80424e+06+906161j
2013-08-28 07:04:00 PST,+143379+0j,+1.81734e+06+909376j
2013-08-28 07:05:00 PST,+143379+0j,+1.83436e+06+914314j
2013-08-28 07:06:00 PST,+143340+0j,+1.85469e+06+920621j
2013-08-28 07:07:00 PST,+143340+0j,+1.85097e+06+919538j
2013-08-28 07:08:00 PST,+143340+0j,+1.84055e+06+916183j
2013-08-28 07:09:00 PST,+143340+0j,+1.83213e+06+913739j
2013-08-28 07:10:00 PST,+143340+0j,+1.82567e+06+912214j
2013-08-28 07:11:00 PST,+143329+0j,+1.81702e+06+909676j
2013-08-28 07:12:00 PST,+143329+0j,+1.81389e+06+908436j
2013-08-28 07:13:00 PST,+143329+0j,+1.81449e+06+908612j
2013-08-28 07:14:00 PST,+143329+0j,+1.81705e+06+909690j
2013-08-28 07:15:00 PST,+143329+0j,+1.81766e+06+909866j
2013-08-28 07:16:00 PST,+143333+0j,+1.81435e+06+908367j
2013-08-28 07:17:00 PST,+143333+0j,+1.81726e+06+909211j
2013-08-28 07:18:00 PST,+143333+0j,+1.82481e+06+911946j
2013-08-28 07:19:00 PST,+143333+0j,+1.82835e+06+912973j
2013-08-28 07:20:00 PST,+143333+0j,+1.82993e+06+913086j
2013-08-28 07:21:00 PST,+143326+0j,+1.83332e+06+914050j
2013-08-28 07:22:00 PST,+143326+0j,+1.84492e+06+917745j
2013-08-28 07:23:00 PST,+143326+0j,+1.85631e+06+921056j
2013-08-28 07:24:00 PST,+143326+0j,+1.86567e+06+923427j
2013-08-28 07:25:00 PST,+143326+0j,+1.8797e+06+927744j
2013-08-28 07:26:00 PST,+143299+0j,+1.89258e+06+931744j
2013-08-28 07:27:00 PST,+143299+0j,+1.89501e+06+932213j
2013-08-28 07:28:00 PST,+143299+0j,+1.89607e+06+932186j
2013-08-28 07:29:00 PST,+143299+0j,+1.90191e+06+934127j
2013-08-28 07:30:00 PST,+143299+0j,+1.90713e+06+935983j
2013-08-28 07:31:00 PST,+143252+0j,+1.90653e+06+935423j
2013-08-28 07:32:00 PST,+143252+0j,+1.89945e+06+933026j
2013-08-28 07:33:00 PST,+143252+0j,+1.89439e+06+931790j
2013-08-28 07:34:00 PST,+143252+0j,+1.88867e+06+930459j
2013-08-28 07:35:00 PST,+143252+0j,+1.87822e+06+927178j
2013-08-28 07:36:00 PST,+143262+0j,+1.8686e+06+924078j
2013-08-28 07:37:00 PST,+143262+0j,+1.88508e+06+929108j
2013-08-28 07:38:00 PST,+143262+0j,+1.9089e+06+936385j
2013-08-28 07:39:00 PST,+143262+0j,+1.9279e+06+941689j
2013-08-28 07:40:00 PST,+143262+0j,+1.94743e+06+947071j
2013-08-28 07:41:00 PST,+143237+0j,+1.97368e+06+955151j
2013-08-28 07:42:00 PST,+143237+0j,+1.97586e+06+956120j
2013-08-28 07:43:00 PST,+143237+0j,+1.96215e+06+951637j
2013-08-28 07:44:00 PST,+143237+0j,+1.95144e+06+948169j
2013-08-28 07:45:00 PST,+143237+0j,+1.94799e+06+947617j
2013-08-28 07:46:00 PST,+143219+0j,+1.94118e+06+945900j
2013-08-28 07:47:00 PST,+143219+0j,+1.9433e+06+946062j
2013-08-28 07:48:00 PST,+143219+0j,+1.9549e+06+949127j
2013-08-28 07:49:00 PST,+143219+0j,+1.97381e+06+955134j
2013-08-28 07:50:00 PST,+143219+0j,+1.9898e+06+960164j
2013-08-28 07:51:00 PST,+143204+0j,+1.99797e+06+962060j
2013-08-28 07:52:00 PST,+143204+0j,+1.99812e+06+961776j
2013-08-28 07:53:00 PST,+143204+0j,+2.00069e+06+962996j
2013-08-28 07:54:00 PST,+143204+0j,+2.00021e+06+963181j
2013-08-28 07:55:00 PST,+143204+0j,+1.99223e+06+960372j
2013-08-28 07:56:00 PST,+143188+0j,+1.98694e+06+958437j
2013-08-28 07:57:00 PST,+143188+0j,+1.99522e+06+961336j
2013-08-28 07:58:00 PST,+143188+0j,+2.00325e+06+964028j
2013-08-28 07:59:00 PST,+143188+0j,+2.00375e+06+963714j
2013-08-28 08:00:00 PST,+143188+0j,+2.00728e+06+964425j
2013-08-28 08:01:00 PST,+143143+0j,+2.01737e+06+967728j
2013-08-28 08:02:00 PST,+143143+0j,+2.02812e+06+971227j
2013-08-28 08:03:00 PST,+143143+0j,+2.03257e+06+972077j
2013-08-28 08:04:00 PST,+143143+0j,+2.04008e+06+973971j
2013-08-28 08:05:00 PST,+143143+0j,+2.05536e+06+978957j
2013-08-28 08:06:00 PST,+143119+0j,+2.06694e+06+982638j
2013-08-28 08:07:00 PST,+143119+0j,+2.06581e+06+982090j
2013-08-28 08:08:00 PST,+143119+0j,+2.05956e+06+979910j
2013-08-28 08:09:00 PST,+143119+0j,+2.05811e+06+979697j
2013-08-28 08:10:00 PST,+143119+0j,+2.05651e+06+979549j
2013-08-28 08:11:00 PST,+143108+0j,+2.04988e+06+977339j
2013-08-28 08:12:00 PST,+143108+0j,+2.05468e+06+978433j
2013-08-28 08:13:00 PST,+143108+0j,+2.07064e+06+983379j
2013-08-28 08:14:00 PST,+143108+0j,+2.08649e+06+988409j
2013-08-28 08:15:00 PST,+143108+0j,+2.09746e+06+991452j
2013-08-28 08:16:00 PST,+143073+0j,+2.10767e+06+994061j
2013-08-28 08:17:00 PST,+143073+0j,+2.1243e+06+999234j
2013-08-28 08:18:00 PST,+143073+0j,+2.1444e+06+1.00581e+06j
2013-08-28 08:19:00 PST,+143073+0j,+2.15889e+06+1.01016e+06j
2013-08-28 08:20:00 PST,+143073+0j,+2.16763e+06+1.01218e+06j
2013-08-28 08:21:00 PST,+143028+0j,+2.1809e+06+1.01604e+06j
2013-08-28 08:22:00 PST,+143028+0j,+2.19766e+06+1.02164e+06j
2013-08-28 08:23:00 PST,+143028+0j,+2.20633e+06+1.02425e+06j
2013-08-28 08:24:00 PST,+143028+0j,+2.21166e+06+1.02558e+06j
2013-08-28 08:25:00 PST,+143028+0j,+2.2203e+06+1.02819e+06j
2013-08-28 08:26:00 PST,+142995+0j,+2.23146e+06+1.03171e+06j
2013-08-28 08:27:00 PST,+142995+0j,+2.23211e+06+1.03191e+06j
2013-08-28 08:28:00 PST,+142995+0j,+2.22664e+06+1.03021e+06j
2013-08-28 08:29:00 PST,+142995+0j,+2.22177e+06+1.02874e+06j
2013-08-28 08:30:00 PST,+142995+0j,+2.2175e+06+1.02751e+06j
2013-08-28 08:31:00 PST,+142927+0j,+2.21088e+06+1.02531e+06j
2013-08-28 08:32:00 PST,+142927+0j,+2.21268e+06+1.02559e+06j
2013-08-28 08:33:00 PST,+142927+0j,+2.22721e+06+1.03019e+06j
2013-08-28 08:34:00 PST,+142927+0j,+2.24239e+06+1.03503e+06j
2013-08-28 08:35:00 PST,+142927+0j,+2.2514e+06+1.03753e+06j
2013-08-28 08:36:00 PST,+142912+0j,+2.25937e+06+1.03963e+06j
2013-08-28 08:37:00 PST,+142912+0j,+2.26507e+06+1.04157e+06j
2013-08-28 08:38:00 PST,+142912+0j,+2.26717e+06+1.04279e+06j
2013-08-28 08:39:00 PST,+142912+0j,+2.26036e+06+1.04051e+06j
2013-08-28 08:40:00 PST,+142912+0j,+2.25031e+06+1.03689e+06j
2013-08-28 08:41:00 PST,+142898+0j,+2.24875e+06+1.0366e+06j
2013-08-28 08:42:00 PST,+142898+0j,+2.25186e+06+1.03781e+06j
2013-08-28 08:43:00 PST,+142898+0j,+2.25178e+06+1.03756e+06j
2013-08-28 08:44:00 PST,+142898+0j,+2.25107e+06+1.03708e+06j
2013-08-28 08:45:00 PST,+142898+0j,+2.2566e+06+1.03897e+06j
2013-08-28 08:46:00 PST,+142812+0j,+2.26311e+06+1.04128e+06j
2013-08-28 08:47:00 PST,+142812+0j,+2.27482e+06+1.0446e+06j
2013-08-28 08:48:00 PST,+142812+0j,+2.29683e+06+1.05096e+06j
2013-08-28 08:49:00 PST,+142812+0j,+2.32441e+06+1.05956e+06j
2013-08-28 08:50:00 PST,+142812+0j,+2.35186e+06+1.06823e+06j
2013-08-28 08:51:00 PST,+142770+0j,+2.37235e+06+1.07415e+06j
2013-08-28 08:52:00 PST,+142770+0j,+2.37262e+06+1.07393e+06j
2013-08-28 08:53:00 PST,+142770+0j,+2.36323e+06+1.07156e+06j
2013-08-28 08:54:00 PST,+142770+0j,+2.34937e+06+1.06763e+06j
2013-08-28 08:55:00 PST,+142770+0j,+2.32621e+06+1.06008e+06j
2013-08-28 08:56:00 PST,+142756+0j,+2.30648e+06+1.05373e+06j
2013-08-28 08:57:00 PST,+142756+0j,+2.31542e+06+1.05667e+06j
2013-08-28 08:58:00 PST,+142756+0j,+2.34609e+06+1.06631e+06j
2013-08-28 08:59:00 PST,+142756+0j,+2.371e+06+1.0737e+06j
2013-08-28 09:00:00 PST,+142756+0j,+2.3997e+06+1.08246e+06j
2013-08-28 09:01:00 PST,+142651+0j,+2.42759e+06+1.09096e+06j
2013-08-28 09:02:00 PST,+142651+0j,+2.43747e+06+1.09402e+06j
2013-08-28 09:03:00 PST,+142651+0j,+2.43083e+06+1.09197e+06j
2013-08-28 09:04:00 PST,+142651+0j,+2.42504e+06+1.09018e+06j
2013-08-28 09:05:00 PST,+142651+0j,+2.41839e+06+1.08812e+06j
2013-08-28 09:06:00 PST,+142615+0j,+2.40983e+06+1.08543e+06j
2013-08-28 09:07:00 PST,+142615+0j,+2.40311e+06+1.08336e+06j
2013-08-28 09:08:00 PST,+142615+0j,+2.39717e+06+1.08152e+06j
2013-08-28 09:09:00 PST,+142615+0j,+2.39038e+06+1.07943e+06j
2013-08-28 09:10:00 PST,+142615+0j,+2.38273e+06+1.07712e+06j
2013-08-28 09:11:00 PST,+142637+0j,+2.37656e+06+1.07529e+06j
2013-08-28 09:12:00 PST,+142637+0j,+2.38144e+06+1.07676e+06j
2013-08-28 09:13:00 PST,+142637+0j,+2.39785e+06+1.08181e+06j
2013-08-28 09:14:00 PST,+142637+0j,+2.41339e+06+1.08658e+06j
2013-08-28 09:15:00 PST,+142637+0j,+2.42977e+06+1.09164e+06j
2013-08-28 09:16:00 PST,+142547+0j,+2.44441e+06+1.09586e+06j
2013-08-28 09:17:00 PST,+142547+0j,+2.4546e+06+1.09902e+06j
2013-08-28 09:18:00 PST,+142547+0j,+2.45966e+06+1.1008e+06j
2013-08-28 09:19:00 PST,+142547+0j,+2.46244e+06+1.10166e+06j
2013-08-28 09:20:00 PST,+142547+0j,+2.46294e+06+1.10157e+06j
2013-08-28 09:21:00 PST,+142511+0j,+2.46466e+06+1.10201e+06j
2013-08-28 09:22:00 PST,+142511+0j,+2.46594e+06+1.10264e+06j
2013-08-28 09:23:00 PST,+142511+0j,+2.4601e+06+1.10083e+06j
2013-08-28 09:24:00 PST,+142511+0j,+2.45198e+06+1.0981e+06j
2013-08-28 09:25:00 PST,+142511+0j,+2.44615e+06+1.09629e+06j
2013-08-28 09:26:00 PST,+142518+0j,+2.44277e+06+1.09552e+06j
2013-08-28 09:27:00 PST,+142518+0j,+2.45581e+06+1.09956e+06j
2013-08-28 09:28:00 PST,+142518+0j,+2.49206e+06+1.1105e+06j
2013-08-28 09:29:00 PST,+142518+0j,+2.53052e+06+1.12242e+06j
2013-08-28 09:30:00 PST,+142518+0j,+2.57539e+06+1.13691e+06j
2013-08-28 09:31:00 PST,+142261+0j,+2.60578e+06+1.14577e+06j
2013-08-28 09:32:00 PST,+142261+0j,+2.62017e+06+1.15056e+06j
2013-08-28 09:33:00 PST,+142261+0j,+2.59384e+06+1.14262e+06j
2013-08-28 09:34:00 PST,+142261+0j,+2.56023e+06+1.13182e+06j
2013-08-28 09:35:00 PST,+142261+0j,+2.52249e+06+1.11956e+06j
2013-08-28 09:36:00 PST,+142239+0j,+2.4914e+06+1.10987e+06j
2013-08-28 09:37:00 PST,+142239+0j,+2.47764e+06+1.10611e+06j
2013-08-28 09:38:00 PST,+142239+0j,+2.47147e+06+1.10418e+06j
2013-08-28 09:39:00 PST,+142239+0j,+2.45829e+06+1.09962e+06j
2013-08-28 09:40:00 PST,+142239+0j,+2.45214e+06+1.09771e+06j
2013-08-28 09:41:00 PST,+142298+0j,+2.45083e+06+1.09769e+06j
2013-08-28 09:42:00 PST,+142298+0j,+2.46077e+06+1.10078e+06j
2013-08-28 09:43:00 PST,+142298+0j,+2.4934e+06+1.11063e+06j
2013-08-28 09:44:00 PST,+142298+0j,+2.52913e+06+1.12172e+06j
2013-08-28 09:45:00 PST,+142298+0j,+2.5722e+06+1.13565e+06j
2013-08-28 09:46:00 PST,+142109+0j,+2.60203e+06+1.1445e+06j
2013-08-28 09:47:00 PST,+142109+0j,+2.61841e+06+1.14933e+06j
2013-08-28 09:48:00 PST,+142109+0j,+2.61633e+06+1.14899e+06j
2013-08-28 09:49:00 PST,+142109+0j,+2.61519e+06+1.14893e+06j
2013-08-28 09:50:00 PST,+142109+0j,+2.60673e+06+1.14598e+06j
2013-08-28 09:51:00 PST,+142055+0j,+2.59565e+06+1.14207e+06j
2013-08-28 09:52:00 PST,+142055+0j,+2.60262e+06+1.14455e+06j
2013-08-28 09:53:00 PST,+142055+0j,+2.62704e+06+1.15251e+06j
2013-08-28 09:54:00 PST,+142055+0j,+2.64411e+06+1.15758e+06j
2013-08-28 09:55:00 PST,+142055+0j,+2.66786e+06+1.16528e+06j
2013-08-28 09:56:00 PST,+142035+0j,+2.69078e+06+1.17276e+06j
2013-08-28 09:57:00 PST,+142035+0j,+2.69245e+06+1.17306e+06j
2013-08-28 09:58:00 PST,+142035+0j,+2.66538e+06+1.16423e+06j
2013-08-28 09:59:00 PST,+142035+0j,+2.64506e+06+1.15806e+06j
2013-08-28 10:00:00 PST,+142035+0j,+2.6244e+06+1.15185e+06j
2013-08-28 10:01:00 PST,+141865+0j,+2.59174e+06+1.14097e+06j
2013-08-28 10:02:00 PST,+141865+0j,+2.5779e+06+1.13634e+06j
2013-08-28 10:03:00 PST,+141865+0j,+2.59752e+06+1.1427e+06j
2013-08-28 10:04:00 PST,+141865+0j,+2.61694e+06+1.14909e+06j
2013-08-28 10:05:00 PST,+141865+0j,+2.62974e+06+1.15289e+06j
2013-08-28 10:06:00 PST,+141878+0j,+2.64316e+06+1.15685e+06j
2013-08-28 10:07:00 PST,+141878+0j,+2.65438e+06+1.16061e+06j
2013-08-28 10:08:00 PST,+141878+0j,+2.64682e+06+1.15852e+06j
2013-08-28 10:09:00 PST,+141878+0j,+2.63256e+06+1.15381e+06j
2013-08-28 10:10:00 PST,+141878+0j,+2.61857e+06+1.14912e+06j
2013-08-28 10:11:00 PST,+141861+0j,+2.61065e+06+1.14681e+06j
2013-08-28 10:12:00 PST,+141861+0j,+2.61728e+06+1.14919e+06j
2013-08-28 10:13:00 PST,+141861+0j,+2.6506e+06+1.15944e+06j
2013-08-28 10:14:00 PST,+141861+0j,+2.68398e+06+1.16968e+06j
2013-08-28 10:15:00 PST,+141861+0j,+2.7285e+06+1.18432e+06j
2013-08-28 10:16:00 PST,+141514+0j,+2.75686e+06+1.19281e+06j
2013-08-28 10:17:00 PST,+141514+0j,+2.77587e+06+1.19886e+06j
2013-08-28 10:18:00 PST,+141514+0j,+2.75392e+06+1.19237e+06j
2013-08-28 10:19:00 PST,+141514+0j,+2.72481e+06+1.18311e+06j
2013-08-28 10:20:00 PST,+141514+0j,+2.6888e+06+1.17118e+06j
2013-08-28 10:21:00 PST,+141488+0j,+2.65463e+06+1.16002e+06j
2013-08-28 10:22:00 PST,+141488+0j,+2.64352e+06+1.15649e+06j
2013-08-28 10:23:00 PST,+141488+0j,+2.68795e+06+1.17115e+06j
2013-08-28 10:24:00 PST,+141488+0j,+2.72492e+06+1.18286e+06j
2013-08-28 10:25:00 PST,+141488+0j,+2.75841e+06+1.19323e+06j
2013-08-28 10:26:00 PST,+141484+0j,+2.79506e+06+1.20492e+06j
2013-08-28 10:27:00 PST,+141484+0j,+2.81826e+06+1.21285e+06j
2013-08-28 10:28:00 PST,+141484+0j,+2.77415e+06+1.19875e+06j
2013-08-28 10:29:00 PST,+141484+0j,+2.72299e+06+1.18195e+06j
2013-08-28 10:30:00 PST,+141484+0j,+2.67886e+06+1.16797e+06j
2013-08-28 10:31:00 PST,+141294+0j,+2.6605e+06+1.1642e+06j
2013-08-28 10:32:00 PST,+141294+0j,+2.63855e+06+1.15726e+06j
2013-08-28 10:33:00 PST,+141294+0j,+2.67622e+06+1.16829e+06j
2013-08-28 10:34:00 PST,+141294+0j,+2.72461e+06+1.18359e+06j
2013-08-28 10:35:00 PST,+141294+0j,+2.76949e+06+1.19755e+06j
2013-08-28 10:36:00 PST,+141287+0j,+2.82114e+06+1.21424e+06j
2013-08-28 10:37:00 PST,+141287+0j,+2.86448e+06+1.2284e+06j
2013-08-28 10:38:00 PST,+141287+0j,+2.87712e+06+1.23258e+06j
2013-08-28 10:39:00 PST,+141287+0j,+2.88538e+06+1.23495e+06j
2013-08-28 10:40:00 PST,+141287+0j,+2.89641e+06+1.23839e+06j
2013-08-28 10:41:00 PST,+141184+0j,+2.90816e+06+1.24223e+06j
2013-08-28 10:42:00 PST,+141184+0j,+2.91427e+06+1.24431e+06j
2013-08-28 10:43:00 PST,+141184+0j,+2.89235e+06+1.23697e+06j
2013-08-28 10:44:00 PST,+141184+0j,+2.87326e+06+1.23072e+06j
2013-08-28 10:45:00 PST,+141184+0j,+2.85851e+06+1.22626e+06j
2013-08-28 10:46:00 PST,+140838+0j,+2.83261e+06+1.21752e+06j
2013-08-28 10:47:00 PST,+140838+0j,+2.81881e+06+1.21305e+06j
2013-08-28 10:48:00 PST,+140838+0j,+2.82272e+06+1.21435e+06j
2013-08-28 10:49:00 PST,+140838+0j,+2.82213e+06+1.21381e+06j
2013-08-28 10:50:00 PST,+140838+0j,+2.82604e+06+1.21509e+06j
2013-08-28 10:51:00 PST,+140866+0j,+2.83548e+06+1.2185e+06j
2013-08-28 10:52:00 PST,+140866+0j,+2.84105e+06+1.22029e+06j
2013-08-28 10:53:00 PST,+140866+0j,+2.84913e+06+1.22253e+06j
2013-08-28 10:54:00 PST,+140866+0j,+2.86174e+06+1.22663e+06j
2013-08-28 10:55:00 PST,+140866+0j,+2.879e+06+1.23248e+06j
2013-08-28 10:56:00 PST,+140842+0j,+2.89078e+06+1.23625e+06j
2013-08-28 10:57:00 PST,+140842+0j,+2.9009e+06+1.23951e+06j
2013-08-28 10:58:00 PST,+140842+0j,+2.90306e+06+1.2404e+06j
2013-08-28 10:59:00 PST,+140842+0j,+2.9013e+06+1.23982e+06j
2013-08-28 11:00:00 PST,+140842+0j,+2.89564e+06+1.23778e+06j
2013-08-28 11:01:00 PST,+140699+0j,+2.88876e+06+1.23525e+06j
2013-08-28 11:02:00 PST,+140699+0j,+2.89154e+06+1.23638e+06j
2013-08-28 11:03:00 PST,+140699+0j,+2.90216e+06+1.24042e+06j
2013-08-28 11:04:00 PST,+140699+0j,+2.90062e+06+1.23968e+06j
2013-08-28 11:05:00 PST,+140699+0j,+2.89465e+06+1.23714e+06j
2013-08-28 11:06:00 PST,+140686+0j,+2.90039e+06+1.2392e+06j
2013-08-28 11:07:00 PST,+140686+0j,+2.90925e+06+1.24268e+06j
2013-08-28 11:08:00 PST,+140686+0j,+2.89554e+06+1.23801e+06j
2013-08-28 11:09:00 PST,+140686+0j,+2.87747e+06+1.23157e+06j
2013-08-28 11:10:00 PST,+140686+0j,+2.87152e+06+1.2299e+06j
2013-08-28 11:11:00 PST,+140696+0j,+2.86562e+06+1.22829e+06j
2013-08-28 11:12:00 PST,+140696+0j,+2.85696e+06+1.22528e+06j
2013-08-28 11:13:00 PST,+140696+0j,+2.88117e+06+1.23279e+06j
2013-08-28 11:14:00 PST,+140696+0j,+2.91282e+06+1.24324e+06j
2013-08-28 11:15:00 PST,+140696+0j,+2.94902e+06+1.25557e+06j
2013-08-28 11:16:00 PST,+140442+0j,+2.99615e+06+1.27197e+06j
2013-08-28 11:17:00 PST,+140442+0j,+3.01517e+06+1.27752e+06j
2013-08-28 11:18:00 PST,+140442+0j,+3.03674e+06+1.28434e+06j
2013-08-28 11:19:00 PST,+140442+0j,+3.05351e+06+1.28919e+06j
2013-08-28 11:20:00 PST,+140442+0j,+3.08319e+06+1.29914e+06j
2013-08-28 11:21:00 PST,+140348+0j,+3.11408e+06+1.30972e+06j
2013-08-28 11:22:00 PST,+140348+0j,+3.13501e+06+1.31659e+06j
2013-08-28 11:23:00 PST,+140348+0j,+3.12168e+06+1.31254e+06j
2013-08-28 11:24:00 PST,+140348+0j,+3.10289e+06+1.30637e+06j
2013-08-28 11:25:00 PST,+140348+0j,+3.07875e+06+1.29812e+06j
2013-08-28 11:26:00 PST,+140307+0j,+3.05837e+06+1.29137e+06j
2013-08-28 11:27:00 PST,+140307+0j,+3.03822e+06+1.28452e+06j
2013-08-28 11:28:00 PST,+140307+0j,+3.04648e+06+1.28724e+06j
2013-08-28 11:29:00 PST,+140307+0j,+3.05861e+06+1.29144e+06j
2013-08-28 11:30:00 PST,+140307+0j,+3.06689e+06+1.29418e+06j
2013-08-28 11:31:00 PST,+139957+0j,+3.06558e+06+1.29329e+06j
2013-08-28 11:32:00 PST,+139957+0j,+3.07252e+06+1.29559e+06j
2013-08-28 11:33:00 PST,+139957+0j,+3.06913e+06+1.29477e+06j
2013-08-28 11:34:00 PST,+139957+0j,+3.06043e+06+1.29189e+06j
2013-08-28 11:35:00 PST,+139957+0j,+3.04646e+06+1.28703e+06j
2013-08-28 11:36:00 PST,+139954+0j,+3.03766e+06+1.28412e+06j
2013-08-28 11:37:00 PST,+139954+0j,+3.03435e+06+1.28338e+06j
2013-08-28 11:38:00 PST,+139954+0j,+3.02854e+06+1.28146e+06j
2013-08-28 11:39:00 PST,+139954+0j,+3.01753e+06+1.27758e+06j
2013-08-28 11:40:00 PST,+139954+0j,+3.01173e+06+1.27567e+06j
2013-08-28 11:41:00 PST,+139974+0j,+3.01183e+06+1.27606e+06j
2013-08-28 11:42:00 PST,+139974+0j,+3.00799e+06+1.2748e+06j
2013-08-28 11:43:00 PST,+139974+0j,+3.03357e+06+1.28256e+06j
2013-08-28 11:44:00 PST,+139974+0j,+3.06804e+06+1.29386e+06j
2013-08-28 11:45:00 PST,+139974+0j,+3.11572e+06+1.31039e+06j
2013-08-28 11:46:00 PST,+139775+0j,+3.14242e+06+1.3188e+06j
2013-08-28 11:47:00 PST,+139775+0j,+3.17163e+06+1.32821e+06j
2013-08-28 11:48:00 PST,+139775+0j,+3.17344e+06+1.32881e+06j
2013-08-28 11:49:00 PST,+139775+0j,+3.17845e+06+1.33072e+06j
2013-08-28 11:50:00 PST,+139775+0j,+3.17942e+06+1.33104e+06j
2013-08-28 11:51:00 PST,+139695+0j,+3.17312e+06+1.32855e+06j
2013-08-28 11:52:00 PST,+139695+0j,+3.17417e+06+1.32891e+06j
2013-08-28 11:53:00 PST,+139695+0j,+3.19309e+06+1.33605e+06j
2013-08-28 11:54:00 PST,+139695+0j,+3.19904e+06+1.33798e+06j
2013-08-28 11:55:00 PST,+139695+0j,+3.19067e+06+1.33433e+06j
2013-08-28 11:56:00 PST,+139681+0j,+3.19538e+06+1.33592e+06j
2013-08-28 11:57:00 PST,+139681+0j,+3.21426e+06+1.34305e+06j
2013-08-28 11:58:00 PST,+139681+0j,+3.20004e+06+1.33824e+06j
2013-08-28 11:59:00 PST,+139681+0j,+3.17217e+06+1.32817e+06j
2013-08-28 12:00:00 PST,+139681+0j,+3.15798e+06+1.32345e+06j
2013-08-28 12:01:00 PST,+139349+0j,+3.17874e+06+1.33221e+06j
2013-08-28 12:02:00 PST,+139349+0j,+3.16437e+06+1.32741e+06j
2013-08-28 12:03:00 PST,+139349+0j,+3.17395e+06+1.32976e+06j
2013-08-28 12:04:00 PST,+139349+0j,+3.19726e+06+1.3375e+06j
2013-08-28 12:05:00 PST,+139349+0j,+3.21088e+06+1.34139e+06j
2013-08-28 12:06:00 PST,+139327+0j,+3.23316e+06+1.34878e+06j
2013-08-28 12:07:00 PST,+139327+0j,+3.26616e+06+1.3604e+06j
2013-08-28 12:08:00 PST,+139327+0j,+3.24488e+06+1.35329e+06j
2013-08-28 12:09:00 PST,+139327+0j,+3.21293e+06+1.34204e+06j
2013-08-28 12:10:00 PST,+139327+0j,+3.19072e+06+1.3347e+06j
2013-08-28 12:11:00 PST,+139319+0j,+3.17771e+06+1.331e+06j
2013-08-28 12:12:00 PST,+139319+0j,+3.15539e+06+1.3236e+06j
2013-08-28 12:13:00 PST,+139319+0j,+3.19469e+06+1.336e+06j
2013-08-28 12:14:00 PST,+139319+0j,+3.2459e+06+1.35299e+06j
2013-08-28 12:15:00 PST,+139319+0j,+3.30698e+06+1.37402e+06j
2013-08-28 12:16:00 PST,+139242+0j,+3.35486e+06+1.38993e+06j
2013-08-28 12:17:00 PST,+139242+0j,+3.40587e+06+1.40713e+06j
2013-08-28 12:18:00 PST,+139242+0j,+3.38999e+06+1.40242e+06j
2013-08-28 12:19:00 PST,+139242+0j,+3.36009e+06+1.39235e+06j
2013-08-28 12:20:00 PST,+139242+0j,+3.32041e+06+1.37838e+06j
2013-08-28 12:21:00 PST,+139171+0j,+3.28753e+06+1.36725e+06j
2013-08-28 12:22:00 PST,+139171+0j,+3.26182e+06+1.35891e+06j
2013-08-28 12:23:00 PST,+139171+0j,+3.28547e+06+1.36679e+06j
2013-08-28 12:24:00 PST,+139171+0j,+3.30845e+06+1.37424e+06j
2013-08-28 12:25:00 PST,+139171+0j,+3.33559e+06+1.38335e+06j
2013-08-28 12:26:00 PST,+139203+0j,+3.374e+06+1.39696e+06j
2013-08-28 12:27:00 PST,+139203+0j,+3.40118e+06+1.40613e+06j
2013-08-28 12:28:00 PST,+139203+0j,+3.39478e+06+1.40331e+06j
2013-08-28 12:29:00 PST,+139203+0j,+3.40109e+06+1.40571e+06j
2013-08-28 12:30:00 PST,+139203+0j,+3.4127e+06+1.41028e+06j
2013-08-28 12:31:00 PST,+138858+0j,+3.39456e+06+1.40336e+06j
2013-08-28 12:32:00 PST,+138858+0j,+3.3918e+06+1.4022e+06j
2013-08-28 12:33:00 PST,+138858+0j,+3.39287e+06+1.40281e+06j
2013-08-28 12:34:00 PST,+138858+0j,+3.39307e+06+1.4031e+06j
2013-08-28 12:35:00 PST,+138858+0j,+3.37866e+06+1.39756e+06j
2013-08-28 12:36:00 PST,+138863+0j,+3.37039e+06+1.39458e+06j
2013-08-28 12:37:00 PST,+138863+0j,+3.37647e+06+1.39729e+06j
2013-08-28 12:38:00 PST,+138863+0j,+3.38345e+06+1.39985e+06j
2013-08-28 12:39:00 PST,+138863+0j,+3.37664e+06+1.39689e+06j
2013-08-28 12:40:00 PST,+138863+0j,+3.3757e+06+1.39637e+06j
2013-08-28 12:41:00 PST,+138875+0j,+3.38989e+06+1.40184e+06j
2013-08-28 12:42:00 PST,+138875+0j,+3.39768e+06+1.40468e+06j
2013-08-28 12:43:00 PST,+138875+0j,+3.39545e+06+1.40329e+06j
2013-08-28 12:44:00 PST,+138875+0j,+3.39975e+06+1.40451e+06j
2013-08-28 12:45:00 PST,+138875+0j,+3.41879e+06+1.41163e+06j
2013-08-28 12:46:00 PST,+138660+0j,+3.46044e+06+1.42692e+06j
2013-08-28 12:47:00 PST,+138660+0j,+3.46921e+06+1.42994e+06j
2013-08-28 12:48:00 PST,+138660+0j,+3.46481e+06+1.42749e+06j
2013-08-28 12:49:00 PST,+138660+0j,+3.47561e+06+1.43125e+06j
2013-08-28 12:50:00 PST,+138660+0j,+3.48644e+06+1.43493e+06j
2013-08-28 12:51:00 PST,+138610+0j,+3.50081e+06+1.44012e+06j
2013-08-28 12:52:00 PST,+138610+0j,+3.51162e+06+1.44386e+06j
2013-08-28 12:53:00 PST,+138610+0j,+3.51879e+06+1.44583e+06j
2013-08-28 12:54:00 PST,+138610+0j,+3.53213e+06+1.45037e+06j
2013-08-28 12:55:00 PST,+138610+0j,+3.55134e+06+1.45737e+06j
2013-08-28 12:56:00 PST,+138579+0j,+3.56327e+06+1.46141e+06j
2013-08-28 12:57:00 PST,+138579+0j,+3.57566e+06+1.46547e+06j
2013-08-28 12:58:00 PST,+138579+0j,+3.56528e+06+1.46186e+06j
2013-08-28 12:59:00 PST,+138579+0j,+3.55586e+06+1.4591e+06j
2013-08-28 13:00:00 PST,+138579+0j,+3.5409e+06+1.45398e+06j
2013-08-28 13:01:00 PST,+138411+0j,+3.5128e+06+1.44374e+06j
2013-08-28 13:02:00 PST,+138411+0j,+3.49787e+06+1.43865e+06j
2013-08-28 13:03:00 PST,+138411+0j,+3.51697e+06+1.44557e+06j
2013-08-28 13:04:00 PST,+138411+0j,+3.53663e+06+1.45229e+06j
2013-08-28 13:05:00 PST,+138411+0j,+3.55075e+06+1.45671e+06j
2013-08-28 13:06:00 PST,+138415+0j,+3.57055e+06+1.46349e+06j
2013-08-28 13:07:00 PST,+138415+0j,+3.59575e+06+1.47256e+06j
2013-08-28 13:08:00 PST,+138415+0j,+3.59901e+06+1.4737e+06j
2013-08-28 13:09:00 PST,+138415+0j,+3.59884e+06+1.47365e+06j
2013-08-28 13:10:00 PST,+138415+0j,+3.59833e+06+1.47347e+06j
2013-08-28 13:11:00 PST,+138364+0j,+3.59508e+06+1.47227e+06j
2013-08-28 13:12:00 PST,+138364+0j,+3.59456e+06+1.47209e+06j
2013-08-28 13:13:00 PST,+138364+0j,+3.57258e+06+1.46456e+06j
2013-08-28 13:14:00 PST,+138364+0j,+3.54471e+06+1.45501e+06j
2013-08-28 13:15:00 PST,+138364+0j,+3.51644e+06+1.44533e+06j
2013-08-28 13:16:00 PST,+138114+0j,+3.47725e+06+1.43162e+06j
2013-08-28 13:17:00 PST,+138114+0j,+3.44971e+06+1.42225e+06j
2013-08-28 13:18:00 PST,+138114+0j,+3.47056e+06+1.42934e+06j
2013-08-28 13:19:00 PST,+138114+0j,+3.50446e+06+1.44089e+06j
2013-08-28 13:20:00 PST,+138114+0j,+3.53864e+06+1.45257e+06j
2013-08-28 13:21:00 PST,+138129+0j,+3.57381e+06+1.46468e+06j
2013-08-28 13:22:00 PST,+138129+0j,+3.61392e+06+1.47892e+06j
2013-08-28 13:23:00 PST,+138129+0j,+3.6207e+06+1.48148e+06j
2013-08-28 13:24:00 PST,+138129+0j,+3.60722e+06+1.47638e+06j
2013-08-28 13:25:00 PST,+138129+0j,+3.59508e+06+1.47199e+06j
2013-08-28 13:26:00 PST,+138057+0j,+3.59025e+06+1.47068e+06j
2013-08-28 13:27:00 PST,+138057+0j,+3.58741e+06+1.46992e+06j
2013-08-28 13:28:00 PST,+138057+0j,+3.55373e+06+1.45791e+06j
2013-08-28 13:29:00 PST,+138057+0j,+3.51488e+06+1.44438e+06j
2013-08-28 13:30:00 PST,+138057+0j,+3.48059e+06+1.43269e+06j
2013-08-28 13:31:00 PST,+137927+0j,+3.44488e+06+1.42057e+06j
2013-08-28 13:32:00 PST,+137927+0j,+3.4105e+06+1.4089e+06j
2013-08-28 13:33:00 PST,+137927+0j,+3.41181e+06+1.4091e+06j
2013-08-28 13:34:00 PST,+137927+0j,+3.43187e+06+1.41591e+06j
2013-08-28 13:35:00 PST,+137927+0j,+3.45671e+06+1.42459e+06j
2013-08-28 13:36:00 PST,+137983+0j,+3.47927e+06+1.43234e+06j
2013-08-28 13:37:00 PST,+137983+0j,+3.49933e+06+1.43918e+06j
2013-08-28 13:38:00 PST,+137983+0j,+3.52861e+06+1.44919e+06j
2013-08-28 13:39:00 PST,+137983+0j,+3.56722e+06+1.46287e+06j
2013-08-28 13:40:00 PST,+137983+0j,+3.59992e+06+1.47412e+06j
2013-08-28 13:41:00 PST,+137884+0j,+3.66207e+06+1.49611e+06j
2013-08-28 13:42:00 PST,+137884+0j,+3.69499e+06+1.50743e+06j
2013-08-28 13:43:00 PST,+137884+0j,+3.67946e+06+1.50112e+06j
2013-08-28 13:44:00 PST,+137884+0j,+3.66712e+06+1.49691e+06j
2013-08-28 13:45:00 PST,+137884+0j,+3.666e+06+1.4972e+06j
