# file...... output/IEEE_123_feeder_0_swing_node.csv
2013-08-28 13:46:00 PST,+137694+0j,+3.64458e+06+1.48958e+06j
2013-08-28 13:47:00 PST,+137694+0j,+3.62715e+06+1.48333e+06j
2013-08-28 13:48:00 PST,+137694+0j,+3.61984e+06+1.48059e+06j
2013-08-28 13:49:00 PST,+137694+0j,+3.6216e+06+1.48144e+06j
2013-08-28 13:50:00 PST,+137694+0j,+3.61959e+06+1.48096e+06j
2013-08-28 13:51:00 PST,+137723+0j,+3.61261e+06+1.47835e+06j
2013-08-28 13:52:00 PST,+137723+0j,+3.608e+06+1.47656e+06j
2013-08-28 13:53:00 PST,+137723+0j,+3.58974e+06+1.47052e+06j
2013-08-28 13:54:00 PST,+137723+0j,+3.55854e+06+1.46003e+06j
2013-08-28 13:55:00 PST,+137723+0j,+3.5211e+06+1.447e+06j
2013-08-28 13:56:00 PST,+137754+0j,+3.48419e+06+1.43405e+06j
2013-08-28 13:57:00 PST,+137754+0j,+3.45166e+06+1.42301e+06j
2013-08-28 13:58:00 PST,+137754+0j,+3.48056e+06+1.43323e+06j
2013-08-28 13:59:00 PST,+137754+0j,+3.53083e+06+1.45035e+06j
2013-08-28 14:00:00 PST,+137754+0j,+3.57506e+06+1.46507e+06j
2013-08-28 14:01:00 PST,+137516+0j,+3.6138e+06+1.47806e+06j
2013-08-28 14:02:00 PST,+137516+0j,+3.67951e+06+1.50169e+06j
2013-08-28 14:03:00 PST,+137516+0j,+3.68041e+06+1.50197e+06j
2013-08-28 14:04:00 PST,+137516+0j,+3.65206e+06+1.49217e+06j
2013-08-28 14:05:00 PST,+137516+0j,+3.62751e+06+1.4837e+06j
2013-08-28 14:06:00 PST,+137441+0j,+3.6031e+06+1.47518e+06j
2013-08-28 14:07:00 PST,+137441+0j,+3.57849e+06+1.46672e+06j
2013-08-28 14:08:00 PST,+137441+0j,+3.57303e+06+1.46438e+06j
2013-08-28 14:09:00 PST,+137441+0j,+3.59301e+06+1.47126e+06j
2013-08-28 14:10:00 PST,+137441+0j,+3.62273e+06+1.48195e+06j
2013-08-28 14:11:00 PST,+137476+0j,+3.64445e+06+1.48947e+06j
2013-08-28 14:12:00 PST,+137476+0j,+3.65457e+06+1.49251e+06j
2013-08-28 14:13:00 PST,+137476+0j,+3.65085e+06+1.4917e+06j
2013-08-28 14:14:00 PST,+137476+0j,+3.63334e+06+1.48611e+06j
2013-08-28 14:15:00 PST,+137476+0j,+3.59996e+06+1.47415e+06j
2013-08-28 14:16:00 PST,+137173+0j,+3.55847e+06+1.4595e+06j
2013-08-28 14:17:00 PST,+137173+0j,+3.53118e+06+1.45015e+06j
2013-08-28 14:18:00 PST,+137173+0j,+3.54709e+06+1.45602e+06j
2013-08-28 14:19:00 PST,+137173+0j,+3.58035e+06+1.46744e+06j
2013-08-28 14:20:00 PST,+137173+0j,+3.60289e+06+1.47456e+06j
2013-08-28 14:21:00 PST,+137199+0j,+3.63721e+06+1.48643e+06j
2013-08-28 14:22:00 PST,+137199+0j,+3.68114e+06+1.50231e+06j
2013-08-28 14:23:00 PST,+137199+0j,+3.69652e+06+1.50789e+06j
2013-08-28 14:24:00 PST,+137199+0j,+3.68379e+06+1.50301e+06j
2013-08-28 14:25:00 PST,+137199+0j,+3.67204e+06+1.49868e+06j
2013-08-28 14:26:00 PST,+137101+0j,+3.66685e+06+1.49723e+06j
2013-08-28 14:27:00 PST,+137101+0j,+3.66539e+06+1.49696e+06j
2013-08-28 14:28:00 PST,+137101+0j,+3.64513e+06+1.4895e+06j
2013-08-28 14:29:00 PST,+137101+0j,+3.62055e+06+1.48076e+06j
2013-08-28 14:30:00 PST,+137101+0j,+3.60705e+06+1.47654e+06j
2013-08-28 14:31:00 PST,+136923+0j,+3.62362e+06+1.48332e+06j
2013-08-28 14:32:00 PST,+136923+0j,+3.60386e+06+1.47653e+06j
2013-08-28 14:33:00 PST,+136923+0j,+3.59438e+06+1.47234e+06j
2013-08-28 14:34:00 PST,+136923+0j,+3.61962e+06+1.48106e+06j
2013-08-28 14:35:00 PST,+136923+0j,+3.63371e+06+1.48525e+06j
2013-08-28 14:36:00 PST,+136886+0j,+3.66186e+06+1.49512e+06j
2013-08-28 14:37:00 PST,+136886+0j,+3.69829e+06+1.5084e+06j
2013-08-28 14:38:00 PST,+136886+0j,+3.69817e+06+1.50816e+06j
2013-08-28 14:39:00 PST,+136886+0j,+3.68168e+06+1.5022e+06j
2013-08-28 14:40:00 PST,+136886+0j,+3.67515e+06+1.50017e+06j
2013-08-28 14:41:00 PST,+136842+0j,+3.66684e+06+1.49747e+06j
2013-08-28 14:42:00 PST,+136842+0j,+3.65075e+06+1.4917e+06j
2013-08-28 14:43:00 PST,+136842+0j,+3.65356e+06+1.49243e+06j
2013-08-28 14:44:00 PST,+136842+0j,+3.68219e+06+1.50254e+06j
2013-08-28 14:45:00 PST,+136842+0j,+3.71122e+06+1.51285e+06j
2013-08-28 14:46:00 PST,+136412+0j,+3.71399e+06+1.51332e+06j
2013-08-28 14:47:00 PST,+136412+0j,+3.74295e+06+1.52366e+06j
2013-08-28 14:48:00 PST,+136412+0j,+3.7513e+06+1.52703e+06j
2013-08-28 14:49:00 PST,+136412+0j,+3.72924e+06+1.51909e+06j
2013-08-28 14:50:00 PST,+136412+0j,+3.70625e+06+1.51064e+06j
2013-08-28 14:51:00 PST,+136370+0j,+3.69259e+06+1.50608e+06j
2013-08-28 14:52:00 PST,+136370+0j,+3.68188e+06+1.50281e+06j
2013-08-28 14:53:00 PST,+136370+0j,+3.67426e+06+1.49992e+06j
2013-08-28 14:54:00 PST,+136370+0j,+3.67896e+06+1.50112e+06j
2013-08-28 14:55:00 PST,+136370+0j,+3.69495e+06+1.50691e+06j
2013-08-28 14:56:00 PST,+136373+0j,+3.71209e+06+1.51332e+06j
2013-08-28 14:57:00 PST,+136373+0j,+3.7177e+06+1.51504e+06j
2013-08-28 14:58:00 PST,+136373+0j,+3.70647e+06+1.51067e+06j
2013-08-28 14:59:00 PST,+136373+0j,+3.69108e+06+1.50556e+06j
2013-08-28 15:00:00 PST,+136373+0j,+3.67656e+06+1.50097e+06j
2013-08-28 15:01:00 PST,+136095+0j,+3.67733e+06+1.50165e+06j
2013-08-28 15:02:00 PST,+136095+0j,+3.65652e+06+1.49447e+06j
2013-08-28 15:03:00 PST,+136095+0j,+3.60923e+06+1.47724e+06j
2013-08-28 15:04:00 PST,+136095+0j,+3.56674e+06+1.4627e+06j
2013-08-28 15:05:00 PST,+136095+0j,+3.52326e+06+1.44763e+06j
2013-08-28 15:06:00 PST,+136177+0j,+3.48438e+06+1.43451e+06j
2013-08-28 15:07:00 PST,+136177+0j,+3.43686e+06+1.41815e+06j
2013-08-28 15:08:00 PST,+136177+0j,+3.42505e+06+1.41411e+06j
2013-08-28 15:09:00 PST,+136177+0j,+3.44226e+06+1.41974e+06j
2013-08-28 15:10:00 PST,+136177+0j,+3.46421e+06+1.42719e+06j
2013-08-28 15:11:00 PST,+136244+0j,+3.49406e+06+1.43767e+06j
2013-08-28 15:12:00 PST,+136244+0j,+3.51603e+06+1.44513e+06j
2013-08-28 15:13:00 PST,+136244+0j,+3.52638e+06+1.44872e+06j
2013-08-28 15:14:00 PST,+136244+0j,+3.52919e+06+1.45005e+06j
2013-08-28 15:15:00 PST,+136244+0j,+3.52613e+06+1.44899e+06j
2013-08-28 15:16:00 PST,+136497+0j,+3.52434e+06+1.44812e+06j
2013-08-28 15:17:00 PST,+136497+0j,+3.52128e+06+1.44706e+06j
2013-08-28 15:18:00 PST,+136497+0j,+3.51475e+06+1.44442e+06j
2013-08-28 15:19:00 PST,+136497+0j,+3.51771e+06+1.44544e+06j
2013-08-28 15:20:00 PST,+136497+0j,+3.52686e+06+1.44897e+06j
2013-08-28 15:21:00 PST,+136491+0j,+3.52957e+06+1.4499e+06j
2013-08-28 15:22:00 PST,+136491+0j,+3.52635e+06+1.44836e+06j
2013-08-28 15:23:00 PST,+136491+0j,+3.54597e+06+1.45504e+06j
2013-08-28 15:24:00 PST,+136491+0j,+3.59343e+06+1.47172e+06j
2013-08-28 15:25:00 PST,+136491+0j,+3.6346e+06+1.48584e+06j
2013-08-28 15:26:00 PST,+136429+0j,+3.67748e+06+1.50077e+06j
2013-08-28 15:27:00 PST,+136429+0j,+3.72472e+06+1.51757e+06j
2013-08-28 15:28:00 PST,+136429+0j,+3.70597e+06+1.51087e+06j
2013-08-28 15:29:00 PST,+136429+0j,+3.61047e+06+1.47748e+06j
2013-08-28 15:30:00 PST,+136429+0j,+3.52537e+06+1.44862e+06j
2013-08-28 15:31:00 PST,+136383+0j,+3.43316e+06+1.41725e+06j
2013-08-28 15:32:00 PST,+136383+0j,+3.33388e+06+1.38335e+06j
2013-08-28 15:33:00 PST,+136383+0j,+3.30415e+06+1.37299e+06j
2013-08-28 15:34:00 PST,+136383+0j,+3.38458e+06+1.40043e+06j
2013-08-28 15:35:00 PST,+136383+0j,+3.46175e+06+1.4269e+06j
2013-08-28 15:36:00 PST,+136548+0j,+3.5313e+06+1.45033e+06j
2013-08-28 15:37:00 PST,+136548+0j,+3.59644e+06+1.47216e+06j
2013-08-28 15:38:00 PST,+136548+0j,+3.64302e+06+1.4886e+06j
2013-08-28 15:39:00 PST,+136548+0j,+3.6333e+06+1.48569e+06j
2013-08-28 15:40:00 PST,+136548+0j,+3.6078e+06+1.47648e+06j
2013-08-28 15:41:00 PST,+136374+0j,+3.58384e+06+1.46804e+06j
2013-08-28 15:42:00 PST,+136374+0j,+3.57773e+06+1.46642e+06j
2013-08-28 15:43:00 PST,+136374+0j,+3.57343e+06+1.46535e+06j
2013-08-28 15:44:00 PST,+136374+0j,+3.56267e+06+1.46121e+06j
2013-08-28 15:45:00 PST,+136374+0j,+3.55555e+06+1.45836e+06j
2013-08-28 15:46:00 PST,+136509+0j,+3.57023e+06+1.46403e+06j
2013-08-28 15:47:00 PST,+136509+0j,+3.56905e+06+1.4636e+06j
2013-08-28 15:48:00 PST,+136509+0j,+3.55372e+06+1.45791e+06j
2013-08-28 15:49:00 PST,+136509+0j,+3.54007e+06+1.45327e+06j
2013-08-28 15:50:00 PST,+136509+0j,+3.53589e+06+1.45231e+06j
2013-08-28 15:51:00 PST,+136525+0j,+3.52292e+06+1.4479e+06j
2013-08-28 15:52:00 PST,+136525+0j,+3.49403e+06+1.43716e+06j
2013-08-28 15:53:00 PST,+136525+0j,+3.48701e+06+1.43478e+06j
2013-08-28 15:54:00 PST,+136525+0j,+3.50737e+06+1.44264e+06j
2013-08-28 15:55:00 PST,+136525+0j,+3.51261e+06+1.44441e+06j
2013-08-28 15:56:00 PST,+136561+0j,+3.50429e+06+1.44069e+06j
2013-08-28 15:57:00 PST,+136561+0j,+3.50947e+06+1.44252e+06j
2013-08-28 15:58:00 PST,+136561+0j,+3.54082e+06+1.45408e+06j
2013-08-28 15:59:00 PST,+136561+0j,+3.57817e+06+1.46679e+06j
2013-08-28 16:00:00 PST,+136561+0j,+3.60572e+06+1.47577e+06j
2013-08-28 16:01:00 PST,+136321+0j,+3.63134e+06+1.48427e+06j
2013-08-28 16:02:00 PST,+136321+0j,+3.67819e+06+1.50088e+06j
2013-08-28 16:03:00 PST,+136321+0j,+3.69309e+06+1.50649e+06j
2013-08-28 16:04:00 PST,+136321+0j,+3.64794e+06+1.49112e+06j
2013-08-28 16:05:00 PST,+136321+0j,+3.59154e+06+1.47129e+06j
2013-08-28 16:06:00 PST,+136289+0j,+3.53469e+06+1.45157e+06j
2013-08-28 16:07:00 PST,+136289+0j,+3.48423e+06+1.4344e+06j
2013-08-28 16:08:00 PST,+136289+0j,+3.45061e+06+1.42276e+06j
2013-08-28 16:09:00 PST,+136289+0j,+3.46409e+06+1.42708e+06j
2013-08-28 16:10:00 PST,+136289+0j,+3.48684e+06+1.43504e+06j
2013-08-28 16:11:00 PST,+136394+0j,+3.51482e+06+1.44495e+06j
2013-08-28 16:12:00 PST,+136394+0j,+3.52858e+06+1.4494e+06j
2013-08-28 16:13:00 PST,+136394+0j,+3.54822e+06+1.45588e+06j
2013-08-28 16:14:00 PST,+136394+0j,+3.59239e+06+1.47121e+06j
2013-08-28 16:15:00 PST,+136394+0j,+3.63696e+06+1.48676e+06j
2013-08-28 16:16:00 PST,+136229+0j,+3.67456e+06+1.49997e+06j
2013-08-28 16:17:00 PST,+136229+0j,+3.71397e+06+1.5136e+06j
2013-08-28 16:18:00 PST,+136229+0j,+3.71694e+06+1.51443e+06j
2013-08-28 16:19:00 PST,+136229+0j,+3.6306e+06+1.48462e+06j
2013-08-28 16:20:00 PST,+136229+0j,+3.54485e+06+1.45538e+06j
2013-08-28 16:21:00 PST,+136210+0j,+3.45704e+06+1.42548e+06j
2013-08-28 16:22:00 PST,+136210+0j,+3.36419e+06+1.39369e+06j
2013-08-28 16:23:00 PST,+136210+0j,+3.31094e+06+1.37537e+06j
2013-08-28 16:24:00 PST,+136210+0j,+3.37764e+06+1.39736e+06j
2013-08-28 16:25:00 PST,+136210+0j,+3.45885e+06+1.42524e+06j
2013-08-28 16:26:00 PST,+136379+0j,+3.5445e+06+1.45504e+06j
2013-08-28 16:27:00 PST,+136379+0j,+3.61151e+06+1.47775e+06j
2013-08-28 16:28:00 PST,+136379+0j,+3.65524e+06+1.49257e+06j
2013-08-28 16:29:00 PST,+136379+0j,+3.64675e+06+1.49034e+06j
2013-08-28 16:30:00 PST,+136379+0j,+3.63171e+06+1.48538e+06j
2013-08-28 16:31:00 PST,+136366+0j,+3.60529e+06+1.47583e+06j
2013-08-28 16:32:00 PST,+136366+0j,+3.58089e+06+1.46725e+06j
2013-08-28 16:33:00 PST,+136366+0j,+3.57142e+06+1.46444e+06j
2013-08-28 16:34:00 PST,+136366+0j,+3.57437e+06+1.46567e+06j
2013-08-28 16:35:00 PST,+136366+0j,+3.56678e+06+1.46264e+06j
2013-08-28 16:36:00 PST,+136435+0j,+3.55881e+06+1.45954e+06j
2013-08-28 16:37:00 PST,+136435+0j,+3.55714e+06+1.45898e+06j
2013-08-28 16:38:00 PST,+136435+0j,+3.56081e+06+1.46071e+06j
2013-08-28 16:39:00 PST,+136435+0j,+3.54041e+06+1.45373e+06j
2013-08-28 16:40:00 PST,+136435+0j,+3.51056e+06+1.44309e+06j
2013-08-28 16:41:00 PST,+136446+0j,+3.49065e+06+1.43635e+06j
2013-08-28 16:42:00 PST,+136446+0j,+3.47956e+06+1.43305e+06j
2013-08-28 16:43:00 PST,+136446+0j,+3.45734e+06+1.4251e+06j
2013-08-28 16:44:00 PST,+136446+0j,+3.44634e+06+1.4209e+06j
2013-08-28 16:45:00 PST,+136446+0j,+3.45028e+06+1.42265e+06j
2013-08-28 16:46:00 PST,+136617+0j,+3.46551e+06+1.42855e+06j
2013-08-28 16:47:00 PST,+136617+0j,+3.45708e+06+1.42528e+06j
2013-08-28 16:48:00 PST,+136617+0j,+3.44973e+06+1.42231e+06j
2013-08-28 16:49:00 PST,+136617+0j,+3.47212e+06+1.43032e+06j
2013-08-28 16:50:00 PST,+136617+0j,+3.49814e+06+1.43962e+06j
2013-08-28 16:51:00 PST,+136614+0j,+3.50891e+06+1.44285e+06j
2013-08-28 16:52:00 PST,+136614+0j,+3.51611e+06+1.44482e+06j
2013-08-28 16:53:00 PST,+136614+0j,+3.52792e+06+1.44928e+06j
2013-08-28 16:54:00 PST,+136614+0j,+3.49615e+06+1.43895e+06j
2013-08-28 16:55:00 PST,+136614+0j,+3.44913e+06+1.42259e+06j
2013-08-28 16:56:00 PST,+136601+0j,+3.39814e+06+1.40489e+06j
2013-08-28 16:57:00 PST,+136601+0j,+3.36242e+06+1.39329e+06j
2013-08-28 16:58:00 PST,+136601+0j,+3.3355e+06+1.38452e+06j
2013-08-28 16:59:00 PST,+136601+0j,+3.3484e+06+1.38843e+06j
2013-08-28 17:00:00 PST,+136601+0j,+3.36245e+06+1.3929e+06j
2013-08-28 17:01:00 PST,+137184+0j,+3.40086e+06+1.40638e+06j
2013-08-28 17:02:00 PST,+137184+0j,+3.4142e+06+1.41063e+06j
2013-08-28 17:03:00 PST,+137184+0j,+3.42569e+06+1.41468e+06j
2013-08-28 17:04:00 PST,+137184+0j,+3.39856e+06+1.40581e+06j
2013-08-28 17:05:00 PST,+137184+0j,+3.36609e+06+1.39474e+06j
2013-08-28 17:06:00 PST,+137143+0j,+3.32848e+06+1.38186e+06j
2013-08-28 17:07:00 PST,+137143+0j,+3.29778e+06+1.37178e+06j
2013-08-28 17:08:00 PST,+137143+0j,+3.28033e+06+1.36624e+06j
2013-08-28 17:09:00 PST,+137143+0j,+3.31941e+06+1.37885e+06j
2013-08-28 17:10:00 PST,+137143+0j,+3.35948e+06+1.39198e+06j
2013-08-28 17:11:00 PST,+137190+0j,+3.41615e+06+1.41174e+06j
2013-08-28 17:12:00 PST,+137190+0j,+3.46497e+06+1.42841e+06j
2013-08-28 17:13:00 PST,+137190+0j,+3.48505e+06+1.43455e+06j
2013-08-28 17:14:00 PST,+137190+0j,+3.41943e+06+1.41218e+06j
2013-08-28 17:15:00 PST,+137190+0j,+3.36836e+06+1.39567e+06j
2013-08-28 17:16:00 PST,+136478+0j,+3.28052e+06+1.36533e+06j
2013-08-28 17:17:00 PST,+136478+0j,+3.21928e+06+1.34498e+06j
2013-08-28 17:18:00 PST,+136478+0j,+3.17546e+06+1.33074e+06j
2013-08-28 17:19:00 PST,+136478+0j,+3.23191e+06+1.34939e+06j
2013-08-28 17:20:00 PST,+136478+0j,+3.28403e+06+1.36647e+06j
2013-08-28 17:21:00 PST,+136615+0j,+3.34609e+06+1.38746e+06j
2013-08-28 17:22:00 PST,+136615+0j,+3.40657e+06+1.40802e+06j
2013-08-28 17:23:00 PST,+136615+0j,+3.45047e+06+1.42282e+06j
2013-08-28 17:24:00 PST,+136615+0j,+3.38737e+06+1.40173e+06j
2013-08-28 17:25:00 PST,+136615+0j,+3.32286e+06+1.3801e+06j
2013-08-28 17:26:00 PST,+136516+0j,+3.2528e+06+1.35641e+06j
2013-08-28 17:27:00 PST,+136516+0j,+3.18805e+06+1.33497e+06j
2013-08-28 17:28:00 PST,+136516+0j,+3.12898e+06+1.31525e+06j
2013-08-28 17:29:00 PST,+136516+0j,+3.16706e+06+1.32718e+06j
2013-08-28 17:30:00 PST,+136516+0j,+3.21853e+06+1.34443e+06j
2013-08-28 17:31:00 PST,+137245+0j,+3.29685e+06+1.37177e+06j
2013-08-28 17:32:00 PST,+137245+0j,+3.34031e+06+1.38599e+06j
2013-08-28 17:33:00 PST,+137245+0j,+3.38127e+06+1.3997e+06j
2013-08-28 17:34:00 PST,+137245+0j,+3.33948e+06+1.38588e+06j
2013-08-28 17:35:00 PST,+137245+0j,+3.29638e+06+1.37152e+06j
2013-08-28 17:36:00 PST,+137145+0j,+3.24781e+06+1.35507e+06j
2013-08-28 17:37:00 PST,+137145+0j,+3.20463e+06+1.3408e+06j
2013-08-28 17:38:00 PST,+137145+0j,+3.15923e+06+1.32559e+06j
2013-08-28 17:39:00 PST,+137145+0j,+3.14735e+06+1.32164e+06j
2013-08-28 17:40:00 PST,+137145+0j,+3.13431e+06+1.3173e+06j
2013-08-28 17:41:00 PST,+137283+0j,+3.12795e+06+1.31546e+06j
2013-08-28 17:42:00 PST,+137283+0j,+3.11292e+06+1.31045e+06j
2013-08-28 17:43:00 PST,+137283+0j,+3.10289e+06+1.30714e+06j
2013-08-28 17:44:00 PST,+137283+0j,+3.1353e+06+1.31791e+06j
2013-08-28 17:45:00 PST,+137283+0j,+3.16459e+06+1.32751e+06j
2013-08-28 17:46:00 PST,+138163+0j,+3.18199e+06+1.33246e+06j
2013-08-28 17:47:00 PST,+138163+0j,+3.21109e+06+1.34203e+06j
2013-08-28 17:48:00 PST,+138163+0j,+3.2521e+06+1.35646e+06j
2013-08-28 17:49:00 PST,+138163+0j,+3.21782e+06+1.34512e+06j
2013-08-28 17:50:00 PST,+138163+0j,+3.1803e+06+1.33264e+06j
2013-08-28 17:51:00 PST,+138110+0j,+3.14383e+06+1.32055e+06j
2013-08-28 17:52:00 PST,+138110+0j,+3.11256e+06+1.31044e+06j
2013-08-28 17:53:00 PST,+138110+0j,+3.07879e+06+1.29942e+06j
2013-08-28 17:54:00 PST,+138110+0j,+3.08007e+06+1.29969e+06j
2013-08-28 17:55:00 PST,+138110+0j,+3.08439e+06+1.30111e+06j
2013-08-28 17:56:00 PST,+138218+0j,+3.09214e+06+1.30373e+06j
2013-08-28 17:57:00 PST,+138218+0j,+3.09646e+06+1.30515e+06j
2013-08-28 17:58:00 PST,+138218+0j,+3.10179e+06+1.307e+06j
2013-08-28 17:59:00 PST,+138218+0j,+3.14727e+06+1.32189e+06j
2013-08-28 18:00:00 PST,+138218+0j,+3.19181e+06+1.33639e+06j
2013-08-28 18:01:00 PST,+138545+0j,+3.21571e+06+1.34327e+06j
2013-08-28 18:02:00 PST,+138545+0j,+3.27462e+06+1.36367e+06j
2013-08-28 18:03:00 PST,+138545+0j,+3.31967e+06+1.37865e+06j
2013-08-28 18:04:00 PST,+138545+0j,+3.26503e+06+1.36062e+06j
2013-08-28 18:05:00 PST,+138545+0j,+3.20831e+06+1.34183e+06j
2013-08-28 18:06:00 PST,+138480+0j,+3.148e+06+1.32168e+06j
2013-08-28 18:07:00 PST,+138480+0j,+3.09108e+06+1.30302e+06j
2013-08-28 18:08:00 PST,+138480+0j,+3.02992e+06+1.28285e+06j
2013-08-28 18:09:00 PST,+138480+0j,+3.01749e+06+1.27853e+06j
2013-08-28 18:10:00 PST,+138480+0j,+3.01008e+06+1.27611e+06j
2013-08-28 18:11:00 PST,+138639+0j,+3.01245e+06+1.27751e+06j
2013-08-28 18:12:00 PST,+138639+0j,+3.005e+06+1.27507e+06j
2013-08-28 18:13:00 PST,+138639+0j,+2.98491e+06+1.26772e+06j
2013-08-28 18:14:00 PST,+138639+0j,+2.98793e+06+1.26873e+06j
2013-08-28 18:15:00 PST,+138639+0j,+3.00406e+06+1.2748e+06j
2013-08-28 18:16:00 PST,+139221+0j,+3.02971e+06+1.28436e+06j
2013-08-28 18:17:00 PST,+139221+0j,+3.01902e+06+1.28004e+06j
2013-08-28 18:18:00 PST,+139221+0j,+3.02249e+06+1.2812e+06j
2013-08-28 18:19:00 PST,+139221+0j,+3.00462e+06+1.2754e+06j
2013-08-28 18:20:00 PST,+139221+0j,+2.98556e+06+1.26924e+06j
2013-08-28 18:21:00 PST,+139213+0j,+2.96249e+06+1.26151e+06j
2013-08-28 18:22:00 PST,+139213+0j,+2.93867e+06+1.25349e+06j
2013-08-28 18:23:00 PST,+139213+0j,+2.92327e+06+1.24883e+06j
2013-08-28 18:24:00 PST,+139213+0j,+2.91954e+06+1.24798e+06j
2013-08-28 18:25:00 PST,+139213+0j,+2.90435e+06+1.24259e+06j
2013-08-28 18:26:00 PST,+139281+0j,+2.89446e+06+1.23924e+06j
2013-08-28 18:27:00 PST,+139281+0j,+2.89426e+06+1.2397e+06j
2013-08-28 18:28:00 PST,+139281+0j,+2.89122e+06+1.23906e+06j
2013-08-28 18:29:00 PST,+139281+0j,+2.89975e+06+1.24127e+06j
2013-08-28 18:30:00 PST,+139281+0j,+2.91306e+06+1.2452e+06j
2013-08-28 18:31:00 PST,+139514+0j,+2.91576e+06+1.24516e+06j
2013-08-28 18:32:00 PST,+139514+0j,+2.93836e+06+1.25277e+06j
2013-08-28 18:33:00 PST,+139514+0j,+2.96394e+06+1.26152e+06j
2013-08-28 18:34:00 PST,+139514+0j,+2.96345e+06+1.2617e+06j
2013-08-28 18:35:00 PST,+139514+0j,+2.94808e+06+1.25623e+06j
2013-08-28 18:36:00 PST,+139480+0j,+2.93435e+06+1.25138e+06j
2013-08-28 18:37:00 PST,+139480+0j,+2.93428e+06+1.25188e+06j
2013-08-28 18:38:00 PST,+139480+0j,+2.93131e+06+1.25126e+06j
2013-08-28 18:39:00 PST,+139480+0j,+2.8734e+06+1.23214e+06j
2013-08-28 18:40:00 PST,+139480+0j,+2.81327e+06+1.2126e+06j
2013-08-28 18:41:00 PST,+139541+0j,+2.76683e+06+1.19851e+06j
2013-08-28 18:42:00 PST,+139541+0j,+2.71086e+06+1.1808e+06j
2013-08-28 18:43:00 PST,+139541+0j,+2.64805e+06+1.16053e+06j
2013-08-28 18:44:00 PST,+139541+0j,+2.64676e+06+1.15982e+06j
2013-08-28 18:45:00 PST,+139541+0j,+2.66107e+06+1.16461e+06j
2013-08-28 18:46:00 PST,+140000+0j,+2.6873e+06+1.17403e+06j
2013-08-28 18:47:00 PST,+140000+0j,+2.69514e+06+1.17617e+06j
2013-08-28 18:48:00 PST,+140000+0j,+2.7027e+06+1.17832e+06j
2013-08-28 18:49:00 PST,+140000+0j,+2.69435e+06+1.17541e+06j
2013-08-28 18:50:00 PST,+140000+0j,+2.69031e+06+1.17436e+06j
2013-08-28 18:51:00 PST,+139972+0j,+2.68507e+06+1.17294e+06j
2013-08-28 18:52:00 PST,+139972+0j,+2.67396e+06+1.16923e+06j
2013-08-28 18:53:00 PST,+139972+0j,+2.66312e+06+1.16553e+06j
2013-08-28 18:54:00 PST,+139972+0j,+2.65509e+06+1.16324e+06j
2013-08-28 18:55:00 PST,+139972+0j,+2.64607e+06+1.16071e+06j
2013-08-28 18:56:00 PST,+140009+0j,+2.63156e+06+1.15604e+06j
2013-08-28 18:57:00 PST,+140009+0j,+2.61614e+06+1.15092e+06j
2013-08-28 18:58:00 PST,+140009+0j,+2.6073e+06+1.14839e+06j
2013-08-28 18:59:00 PST,+140009+0j,+2.60644e+06+1.14842e+06j
2013-08-28 19:00:00 PST,+140009+0j,+2.59655e+06+1.14481e+06j
2013-08-28 19:01:00 PST,+140384+0j,+2.57546e+06+1.13664e+06j
2013-08-28 19:02:00 PST,+140384+0j,+2.58048e+06+1.13876e+06j
2013-08-28 19:03:00 PST,+140384+0j,+2.58121e+06+1.13927e+06j
2013-08-28 19:04:00 PST,+140384+0j,+2.54367e+06+1.12789e+06j
2013-08-28 19:05:00 PST,+140384+0j,+2.49328e+06+1.11236e+06j
2013-08-28 19:06:00 PST,+140409+0j,+2.43996e+06+1.09571e+06j
2013-08-28 19:07:00 PST,+140409+0j,+2.38986e+06+1.08026e+06j
2013-08-28 19:08:00 PST,+140409+0j,+2.33947e+06+1.06488e+06j
2013-08-28 19:09:00 PST,+140409+0j,+2.33405e+06+1.06273e+06j
2013-08-28 19:10:00 PST,+140409+0j,+2.34731e+06+1.0668e+06j
2013-08-28 19:11:00 PST,+140545+0j,+2.36809e+06+1.07377e+06j
2013-08-28 19:12:00 PST,+140545+0j,+2.3814e+06+1.07785e+06j
2013-08-28 19:13:00 PST,+140545+0j,+2.39123e+06+1.08046e+06j
2013-08-28 19:14:00 PST,+140545+0j,+2.41342e+06+1.0873e+06j
2013-08-28 19:15:00 PST,+140545+0j,+2.4415e+06+1.09625e+06j
2013-08-28 19:16:00 PST,+140715+0j,+2.47108e+06+1.10581e+06j
2013-08-28 19:17:00 PST,+140715+0j,+2.49175e+06+1.11189e+06j
2013-08-28 19:18:00 PST,+140715+0j,+2.51646e+06+1.11945e+06j
2013-08-28 19:19:00 PST,+140715+0j,+2.5089e+06+1.1174e+06j
2013-08-28 19:20:00 PST,+140715+0j,+2.48705e+06+1.11073e+06j
2013-08-28 19:21:00 PST,+140670+0j,+2.46024e+06+1.10206e+06j
2013-08-28 19:22:00 PST,+140670+0j,+2.43883e+06+1.0954e+06j
2013-08-28 19:23:00 PST,+140670+0j,+2.42093e+06+1.09019e+06j
2013-08-28 19:24:00 PST,+140670+0j,+2.41435e+06+1.08826e+06j
2013-08-28 19:25:00 PST,+140670+0j,+2.40892e+06+1.08631e+06j
2013-08-28 19:26:00 PST,+140712+0j,+2.40556e+06+1.08509e+06j
2013-08-28 19:27:00 PST,+140712+0j,+2.40758e+06+1.08599e+06j
2013-08-28 19:28:00 PST,+140712+0j,+2.40873e+06+1.08665e+06j
2013-08-28 19:29:00 PST,+140712+0j,+2.40203e+06+1.08432e+06j
2013-08-28 19:30:00 PST,+140712+0j,+2.39579e+06+1.0821e+06j
2013-08-28 19:31:00 PST,+140800+0j,+2.39864e+06+1.0835e+06j
2013-08-28 19:32:00 PST,+140800+0j,+2.39751e+06+1.08346e+06j
2013-08-28 19:33:00 PST,+140800+0j,+2.39041e+06+1.08101e+06j
2013-08-28 19:34:00 PST,+140800+0j,+2.40331e+06+1.08465e+06j
2013-08-28 19:35:00 PST,+140800+0j,+2.42955e+06+1.09297e+06j
2013-08-28 19:36:00 PST,+140816+0j,+2.45546e+06+1.10127e+06j
2013-08-28 19:37:00 PST,+140816+0j,+2.47413e+06+1.10673e+06j
2013-08-28 19:38:00 PST,+140816+0j,+2.49359e+06+1.11243e+06j
2013-08-28 19:39:00 PST,+140816+0j,+2.47745e+06+1.10774e+06j
2013-08-28 19:40:00 PST,+140816+0j,+2.44414e+06+1.0978e+06j
2013-08-28 19:41:00 PST,+140763+0j,+2.40255e+06+1.08462e+06j
2013-08-28 19:42:00 PST,+140763+0j,+2.36347e+06+1.07238e+06j
2013-08-28 19:43:00 PST,+140763+0j,+2.33076e+06+1.0627e+06j
2013-08-28 19:44:00 PST,+140763+0j,+2.32217e+06+1.0604e+06j
2013-08-28 19:45:00 PST,+140763+0j,+2.31463e+06+1.05762e+06j
2013-08-28 19:46:00 PST,+141083+0j,+2.29551e+06+1.04991e+06j
2013-08-28 19:47:00 PST,+141083+0j,+2.3008e+06+1.05202e+06j
2013-08-28 19:48:00 PST,+141083+0j,+2.30241e+06+1.05282e+06j
2013-08-28 19:49:00 PST,+141083+0j,+2.32174e+06+1.05891e+06j
2013-08-28 19:50:00 PST,+141083+0j,+2.34856e+06+1.06739e+06j
2013-08-28 19:51:00 PST,+141086+0j,+2.3697e+06+1.07363e+06j
2013-08-28 19:52:00 PST,+141086+0j,+2.39086e+06+1.07979e+06j
2013-08-28 19:53:00 PST,+141086+0j,+2.41788e+06+1.08829e+06j
2013-08-28 19:54:00 PST,+141086+0j,+2.40776e+06+1.08578e+06j
2013-08-28 19:55:00 PST,+141086+0j,+2.36904e+06+1.0737e+06j
2013-08-28 19:56:00 PST,+141037+0j,+2.32562e+06+1.05974e+06j
2013-08-28 19:57:00 PST,+141037+0j,+2.29286e+06+1.05001e+06j
2013-08-28 19:58:00 PST,+141037+0j,+2.25976e+06+1.0403e+06j
2013-08-28 19:59:00 PST,+141037+0j,+2.2576e+06+1.03942e+06j
2013-08-28 20:00:00 PST,+141037+0j,+2.27013e+06+1.04263e+06j
2013-08-28 20:01:00 PST,+141069+0j,+2.29245e+06+1.04971e+06j
2013-08-28 20:02:00 PST,+141069+0j,+2.31731e+06+1.05784e+06j
2013-08-28 20:03:00 PST,+141069+0j,+2.33303e+06+1.0624e+06j
2013-08-28 20:04:00 PST,+141069+0j,+2.32565e+06+1.05984e+06j
2013-08-28 20:05:00 PST,+141069+0j,+2.3117e+06+1.05582e+06j
2013-08-28 20:06:00 PST,+141045+0j,+2.29683e+06+1.05154e+06j
2013-08-28 20:07:00 PST,+141045+0j,+2.27706e+06+1.04534e+06j
2013-08-28 20:08:00 PST,+141045+0j,+2.25752e+06+1.03911e+06j
2013-08-28 20:09:00 PST,+141045+0j,+2.25693e+06+1.03915e+06j
2013-08-28 20:10:00 PST,+141045+0j,+2.26031e+06+1.04022e+06j
2013-08-28 20:11:00 PST,+141087+0j,+2.26278e+06+1.04087e+06j
2013-08-28 20:12:00 PST,+141087+0j,+2.26773e+06+1.04232e+06j
2013-08-28 20:13:00 PST,+141087+0j,+2.27472e+06+1.04465e+06j
2013-08-28 20:14:00 PST,+141087+0j,+2.27524e+06+1.04485e+06j
2013-08-28 20:15:00 PST,+141087+0j,+2.27201e+06+1.04366e+06j
2013-08-28 20:16:00 PST,+141479+0j,+2.283e+06+1.04806e+06j
2013-08-28 20:17:00 PST,+141479+0j,+2.28262e+06+1.04794e+06j
2013-08-28 20:18:00 PST,+141479+0j,+2.2761e+06+1.04538e+06j
2013-08-28 20:19:00 PST,+141479+0j,+2.26832e+06+1.04302e+06j
2013-08-28 20:20:00 PST,+141479+0j,+2.26193e+06+1.04169e+06j
2013-08-28 20:21:00 PST,+141494+0j,+2.24984e+06+1.03806e+06j
2013-08-28 20:22:00 PST,+141494+0j,+2.23136e+06+1.03192e+06j
2013-08-28 20:23:00 PST,+141494+0j,+2.21615e+06+1.02713e+06j
2013-08-28 20:24:00 PST,+141494+0j,+2.2285e+06+1.03144e+06j
2013-08-28 20:25:00 PST,+141494+0j,+2.25036e+06+1.03823e+06j
2013-08-28 20:26:00 PST,+141514+0j,+2.26392e+06+1.0418e+06j
2013-08-28 20:27:00 PST,+141514+0j,+2.28008e+06+1.04647e+06j
2013-08-28 20:28:00 PST,+141514+0j,+2.30527e+06+1.05469e+06j
2013-08-28 20:29:00 PST,+141514+0j,+2.30882e+06+1.05598e+06j
2013-08-28 20:30:00 PST,+141514+0j,+2.29029e+06+1.04977e+06j
2013-08-28 20:31:00 PST,+141543+0j,+2.27874e+06+1.04635e+06j
2013-08-28 20:32:00 PST,+141543+0j,+2.27249e+06+1.04506e+06j
2013-08-28 20:33:00 PST,+141543+0j,+2.25732e+06+1.04026e+06j
2013-08-28 20:34:00 PST,+141543+0j,+2.24836e+06+1.03697e+06j
2013-08-28 20:35:00 PST,+141543+0j,+2.25531e+06+1.03929e+06j
2013-08-28 20:36:00 PST,+141577+0j,+2.26301e+06+1.04203e+06j
2013-08-28 20:37:00 PST,+141577+0j,+2.26436e+06+1.04222e+06j
2013-08-28 20:38:00 PST,+141577+0j,+2.26933e+06+1.04367e+06j
2013-08-28 20:39:00 PST,+141577+0j,+2.27701e+06+1.04621e+06j
2013-08-28 20:40:00 PST,+141577+0j,+2.28161e+06+1.04764e+06j
2013-08-28 20:41:00 PST,+141566+0j,+2.28387e+06+1.04808e+06j
2013-08-28 20:42:00 PST,+141566+0j,+2.29007e+06+1.04992e+06j
2013-08-28 20:43:00 PST,+141566+0j,+2.29834e+06+1.05263e+06j
2013-08-28 20:44:00 PST,+141566+0j,+2.29467e+06+1.05157e+06j
2013-08-28 20:45:00 PST,+141566+0j,+2.28203e+06+1.04753e+06j
2013-08-28 20:46:00 PST,+141555+0j,+2.27278e+06+1.04465e+06j
2013-08-28 20:47:00 PST,+141555+0j,+2.26582e+06+1.04276e+06j
2013-08-28 20:48:00 PST,+141555+0j,+2.25522e+06+1.03961e+06j
2013-08-28 20:49:00 PST,+141555+0j,+2.25105e+06+1.03814e+06j
2013-08-28 20:50:00 PST,+141555+0j,+2.25795e+06+1.04017e+06j
2013-08-28 20:51:00 PST,+141581+0j,+2.26756e+06+1.04336e+06j
2013-08-28 20:52:00 PST,+141581+0j,+2.27287e+06+1.04501e+06j
2013-08-28 20:53:00 PST,+141581+0j,+2.27614e+06+1.04579e+06j
2013-08-28 20:54:00 PST,+141581+0j,+2.28392e+06+1.04809e+06j
2013-08-28 20:55:00 PST,+141581+0j,+2.29457e+06+1.05153e+06j
2013-08-28 20:56:00 PST,+141567+0j,+2.30116e+06+1.05353e+06j
2013-08-28 20:57:00 PST,+141567+0j,+2.30606e+06+1.0548e+06j
2013-08-28 20:58:00 PST,+141567+0j,+2.31466e+06+1.05737e+06j
2013-08-28 20:59:00 PST,+141567+0j,+2.3105e+06+1.05632e+06j
2013-08-28 21:00:00 PST,+141567+0j,+2.28785e+06+1.04951e+06j
2013-08-28 21:01:00 PST,+141757+0j,+2.27111e+06+1.04496e+06j
2013-08-28 21:02:00 PST,+141757+0j,+2.24341e+06+1.0361e+06j
2013-08-28 21:03:00 PST,+141757+0j,+2.22156e+06+1.0295e+06j
2013-08-28 21:04:00 PST,+141757+0j,+2.20612e+06+1.02543e+06j
2013-08-28 21:05:00 PST,+141757+0j,+2.18334e+06+1.01834e+06j
2013-08-28 21:06:00 PST,+141827+0j,+2.16049e+06+1.01117e+06j
2013-08-28 21:07:00 PST,+141827+0j,+2.14423e+06+1.00658e+06j
2013-08-28 21:08:00 PST,+141827+0j,+2.12973e+06+1.0028e+06j
2013-08-28 21:09:00 PST,+141827+0j,+2.12101e+06+999947j
2013-08-28 21:10:00 PST,+141827+0j,+2.12597e+06+1.00088e+06j
2013-08-28 21:11:00 PST,+141877+0j,+2.14034e+06+1.00557e+06j
2013-08-28 21:12:00 PST,+141877+0j,+2.1503e+06+1.00855e+06j
2013-08-28 21:13:00 PST,+141877+0j,+2.15704e+06+1.01029e+06j
2013-08-28 21:14:00 PST,+141877+0j,+2.16212e+06+1.01203e+06j
2013-08-28 21:15:00 PST,+141877+0j,+2.16141e+06+1.0124e+06j
2013-08-28 21:16:00 PST,+142037+0j,+2.13412e+06+1.00186e+06j
2013-08-28 21:17:00 PST,+142037+0j,+2.13095e+06+1.00118e+06j
2013-08-28 21:18:00 PST,+142037+0j,+2.12716e+06+1.00026e+06j
2013-08-28 21:19:00 PST,+142037+0j,+2.12581e+06+999601j
2013-08-28 21:20:00 PST,+142037+0j,+2.13775e+06+1.00318e+06j
2013-08-28 21:21:00 PST,+142062+0j,+2.15354e+06+1.00822e+06j
2013-08-28 21:22:00 PST,+142062+0j,+2.16551e+06+1.01181e+06j
2013-08-28 21:23:00 PST,+142062+0j,+2.17421e+06+1.01414e+06j
2013-08-28 21:24:00 PST,+142062+0j,+2.17631e+06+1.01478e+06j
2013-08-28 21:25:00 PST,+142062+0j,+2.16875e+06+1.01277e+06j
2013-08-28 21:26:00 PST,+142036+0j,+2.15725e+06+1.00924e+06j
2013-08-28 21:27:00 PST,+142036+0j,+2.14321e+06+1.00479e+06j
2013-08-28 21:28:00 PST,+142036+0j,+2.13239e+06+1.00155e+06j
2013-08-28 21:29:00 PST,+142036+0j,+2.12407e+06+999340j
2013-08-28 21:30:00 PST,+142036+0j,+2.11169e+06+995629j
2013-08-28 21:31:00 PST,+142248+0j,+2.10136e+06+992948j
2013-08-28 21:32:00 PST,+142248+0j,+2.08895e+06+989247j
2013-08-28 21:33:00 PST,+142248+0j,+2.07168e+06+983592j
2013-08-28 21:34:00 PST,+142248+0j,+2.06363e+06+981198j
2013-08-28 21:35:00 PST,+142248+0j,+2.06677e+06+982683j
2013-08-28 21:36:00 PST,+142281+0j,+2.06588e+06+982514j
2013-08-28 21:37:00 PST,+142281+0j,+2.05942e+06+980056j
2013-08-28 21:38:00 PST,+142281+0j,+2.05775e+06+979563j
2013-08-28 21:39:00 PST,+142281+0j,+2.05882e+06+980426j
2013-08-28 21:40:00 PST,+142281+0j,+2.05188e+06+978361j
2013-08-28 21:41:00 PST,+142292+0j,+2.03745e+06+973340j
2013-08-28 21:42:00 PST,+142292+0j,+2.03053e+06+971294j
2013-08-28 21:43:00 PST,+142292+0j,+2.03127e+06+972311j
2013-08-28 21:44:00 PST,+142292+0j,+2.02665e+06+970941j
2013-08-28 21:45:00 PST,+142292+0j,+2.0183e+06+967687j
2013-08-28 21:46:00 PST,+142550+0j,+2.02357e+06+970028j
2013-08-28 21:47:00 PST,+142550+0j,+2.03048e+06+972863j
2013-08-28 21:48:00 PST,+142550+0j,+2.02975e+06+972643j
2013-08-28 21:49:00 PST,+142550+0j,+2.02244e+06+969692j
2013-08-28 21:50:00 PST,+142550+0j,+2.02463e+06+970345j
2013-08-28 21:51:00 PST,+142558+0j,+2.03468e+06+974128j
2013-08-28 21:52:00 PST,+142558+0j,+2.03689e+06+974778j
2013-08-28 21:53:00 PST,+142558+0j,+2.0314e+06+972362j
2013-08-28 21:54:00 PST,+142558+0j,+2.03167e+06+972444j
2013-08-28 21:55:00 PST,+142558+0j,+2.03601e+06+974520j
2013-08-28 21:56:00 PST,+142554+0j,+2.03257e+06+973486j
2013-08-28 21:57:00 PST,+142554+0j,+2.02158e+06+969452j
2013-08-28 21:58:00 PST,+142554+0j,+2.01824e+06+968469j
2013-08-28 21:59:00 PST,+142554+0j,+2.02476e+06+971188j
2013-08-28 22:00:00 PST,+142554+0j,+2.02813e+06+972182j
2013-08-28 22:01:00 PST,+142708+0j,+2.02742e+06+971641j
2013-08-28 22:02:00 PST,+142708+0j,+2.03078e+06+972639j
2013-08-28 22:03:00 PST,+142708+0j,+2.03712e+06+974756j
2013-08-28 22:04:00 PST,+142708+0j,+2.03611e+06+974455j
2013-08-28 22:05:00 PST,+142708+0j,+2.02287e+06+970302j
2013-08-28 22:06:00 PST,+142705+0j,+2.01254e+06+967241j
2013-08-28 22:07:00 PST,+142705+0j,+2.00518e+06+965332j
2013-08-28 22:08:00 PST,+142705+0j,+1.99488e+06+962291j
2013-08-28 22:09:00 PST,+142705+0j,+1.98347e+06+958704j
2013-08-28 22:10:00 PST,+142705+0j,+1.97896e+06+957376j
2013-08-28 22:11:00 PST,+142739+0j,+1.97521e+06+956381j
2013-08-28 22:12:00 PST,+142739+0j,+1.97029e+06+954940j
2013-08-28 22:13:00 PST,+142739+0j,+1.96347e+06+952726j
2013-08-28 22:14:00 PST,+142739+0j,+1.95969e+06+951615j
2013-08-28 22:15:00 PST,+142739+0j,+1.95995e+06+951909j
2013-08-28 22:16:00 PST,+143053+0j,+1.94488e+06+945675j
2013-08-28 22:17:00 PST,+143053+0j,+1.94513e+06+945973j
2013-08-28 22:18:00 PST,+143053+0j,+1.94805e+06+947402j
2013-08-28 22:19:00 PST,+143053+0j,+1.94031e+06+944916j
2013-08-28 22:20:00 PST,+143053+0j,+1.92106e+06+938711j
2013-08-28 22:21:00 PST,+143068+0j,+1.90926e+06+935531j
2013-08-28 22:22:00 PST,+143068+0j,+1.89966e+06+933303j
2013-08-28 22:23:00 PST,+143068+0j,+1.88306e+06+928252j
2013-08-28 22:24:00 PST,+143068+0j,+1.86783e+06+923246j
2013-08-28 22:25:00 PST,+143068+0j,+1.87011e+06+924127j
2013-08-28 22:26:00 PST,+143114+0j,+1.8759e+06+926525j
2013-08-28 22:27:00 PST,+143114+0j,+1.87388e+06+925724j
2013-08-28 22:28:00 PST,+143114+0j,+1.86934e+06+923829j
2013-08-28 22:29:00 PST,+143114+0j,+1.87054e+06+924395j
2013-08-28 22:30:00 PST,+143114+0j,+1.87102e+06+925107j
2013-08-28 22:31:00 PST,+143197+0j,+1.86642e+06+923812j
2013-08-28 22:32:00 PST,+143197+0j,+1.85758e+06+920672j
2013-08-28 22:33:00 PST,+143197+0j,+1.85339e+06+919455j
2013-08-28 22:34:00 PST,+143197+0j,+1.85655e+06+920951j
2013-08-28 22:35:00 PST,+143197+0j,+1.86394e+06+923098j
2013-08-28 22:36:00 PST,+143210+0j,+1.86693e+06+923429j
2013-08-28 22:37:00 PST,+143210+0j,+1.87428e+06+925572j
2013-08-28 22:38:00 PST,+143210+0j,+1.88635e+06+929654j
2013-08-28 22:39:00 PST,+143210+0j,+1.89366e+06+931995j
2013-08-28 22:40:00 PST,+143210+0j,+1.88621e+06+929252j
2013-08-28 22:41:00 PST,+143191+0j,+1.88094e+06+927445j
2013-08-28 22:42:00 PST,+143191+0j,+1.88296e+06+928608j
2013-08-28 22:43:00 PST,+143191+0j,+1.88241e+06+928662j
2013-08-28 22:44:00 PST,+143191+0j,+1.87805e+06+926817j
2013-08-28 22:45:00 PST,+143191+0j,+1.88771e+06+929415j
2013-08-28 22:46:00 PST,+143257+0j,+1.90573e+06+935444j
2013-08-28 22:47:00 PST,+143257+0j,+1.91759e+06+938914j
2013-08-28 22:48:00 PST,+143257+0j,+1.92457e+06+940368j
2013-08-28 22:49:00 PST,+143257+0j,+1.93578e+06+943861j
2013-08-28 22:50:00 PST,+143257+0j,+1.93777e+06+945019j
2013-08-28 22:51:00 PST,+143226+0j,+1.93193e+06+943000j
2013-08-28 22:52:00 PST,+143226+0j,+1.92413e+06+940145j
2013-08-28 22:53:00 PST,+143226+0j,+1.92347e+06+940168j
2013-08-28 22:54:00 PST,+143226+0j,+1.92592e+06+941460j
2013-08-28 22:55:00 PST,+143226+0j,+1.92355e+06+940549j
2013-08-28 22:56:00 PST,+143237+0j,+1.91879e+06+938616j
2013-08-28 22:57:00 PST,+143237+0j,+1.92088e+06+939447j
2013-08-28 22:58:00 PST,+143237+0j,+1.92561e+06+941402j
2013-08-28 22:59:00 PST,+143237+0j,+1.92585e+06+941254j
2013-08-28 23:00:00 PST,+143237+0j,+1.93638e+06+943757j
2013-08-28 23:01:00 PST,+143208+0j,+1.95342e+06+948876j
2013-08-28 23:02:00 PST,+143208+0j,+1.97385e+06+955445j
2013-08-28 23:03:00 PST,+143208+0j,+1.98696e+06+959078j
2013-08-28 23:04:00 PST,+143208+0j,+1.99576e+06+961091j
2013-08-28 23:05:00 PST,+143208+0j,+2.00393e+06+963715j
2013-08-28 23:06:00 PST,+143163+0j,+2.01388e+06+967086j
2013-08-28 23:07:00 PST,+143163+0j,+2.0173e+06+967877j
2013-08-28 23:08:00 PST,+143163+0j,+2.01789e+06+967474j
2013-08-28 23:09:00 PST,+143163+0j,+2.02511e+06+969822j
2013-08-28 23:10:00 PST,+143163+0j,+2.02907e+06+971570j
2013-08-28 23:11:00 PST,+143153+0j,+2.02516e+06+970165j
2013-08-28 23:12:00 PST,+143153+0j,+2.01867e+06+967674j
2013-08-28 23:13:00 PST,+143153+0j,+2.01982e+06+968231j
2013-08-28 23:14:00 PST,+143153+0j,+2.02233e+06+969547j
2013-08-28 23:15:00 PST,+143153+0j,+2.00719e+06+964865j
2013-08-28 23:16:00 PST,+143108+0j,+1.98831e+06+958598j
2013-08-28 23:17:00 PST,+143108+0j,+1.97795e+06+955770j
2013-08-28 23:18:00 PST,+143108+0j,+1.97024e+06+954081j
2013-08-28 23:19:00 PST,+143108+0j,+1.95937e+06+950671j
2013-08-28 23:20:00 PST,+143108+0j,+1.9791e+06+955889j
2013-08-28 23:21:00 PST,+143147+0j,+2.00708e+06+964459j
2013-08-28 23:22:00 PST,+143147+0j,+2.03708e+06+973887j
2013-08-28 23:23:00 PST,+143147+0j,+2.05942e+06+980276j
2013-08-28 23:24:00 PST,+143147+0j,+2.0768e+06+985102j
2013-08-28 23:25:00 PST,+143147+0j,+2.05278e+06+978201j
2013-08-28 23:26:00 PST,+143080+0j,+2.02694e+06+970689j
2013-08-28 23:27:00 PST,+143080+0j,+1.99799e+06+961935j
2013-08-28 23:28:00 PST,+143080+0j,+1.96922e+06+953147j
2013-08-28 23:29:00 PST,+143080+0j,+1.94553e+06+946172j
2013-08-28 23:30:00 PST,+143080+0j,+1.96163e+06+951222j
2013-08-28 23:31:00 PST,+143034+0j,+1.97506e+06+955052j
2013-08-28 23:32:00 PST,+143034+0j,+1.98677e+06+958162j
2013-08-28 23:33:00 PST,+143034+0j,+2.00304e+06+963168j
2013-08-28 23:34:00 PST,+143034+0j,+2.01759e+06+967788j
2013-08-28 23:35:00 PST,+143034+0j,+2.00587e+06+964119j
2013-08-28 23:36:00 PST,+142996+0j,+1.99346e+06+960015j
2013-08-28 23:37:00 PST,+142996+0j,+1.9865e+06+958183j
2013-08-28 23:38:00 PST,+142996+0j,+1.97937e+06+956417j
2013-08-28 23:39:00 PST,+142996+0j,+1.96766e+06+952762j
2013-08-28 23:40:00 PST,+142996+0j,+1.95525e+06+948788j
2013-08-28 23:41:00 PST,+143029+0j,+1.94803e+06+946988j
2013-08-28 23:42:00 PST,+143029+0j,+1.93712e+06+943884j
2013-08-28 23:43:00 PST,+143029+0j,+1.92461e+06+940013j
2013-08-28 23:44:00 PST,+143029+0j,+1.91538e+06+937224j
2013-08-28 23:45:00 PST,+143029+0j,+1.91654e+06+937775j
2013-08-28 23:46:00 PST,+142898+0j,+1.91199e+06+936133j
2013-08-28 23:47:00 PST,+142898+0j,+1.90871e+06+934961j
2013-08-28 23:48:00 PST,+142898+0j,+1.91037e+06+935686j
2013-08-28 23:49:00 PST,+142898+0j,+1.91123e+06+936151j
2013-08-28 23:50:00 PST,+142898+0j,+1.89531e+06+930931j
2013-08-28 23:51:00 PST,+142903+0j,+1.88212e+06+926892j
2013-08-28 23:52:00 PST,+142903+0j,+1.87572e+06+925601j
2013-08-28 23:53:00 PST,+142903+0j,+1.86671e+06+923193j
2013-08-28 23:54:00 PST,+142903+0j,+1.85091e+06+918029j
2013-08-28 23:55:00 PST,+142903+0j,+1.8362e+06+913549j
2013-08-28 23:56:00 PST,+142903+0j,+1.82812e+06+911782j
2013-08-28 23:57:00 PST,+142903+0j,+1.81752e+06+908928j
2013-08-28 23:58:00 PST,+142903+0j,+1.80042e+06+903411j
2013-08-28 23:59:00 PST,+142903+0j,+1.78577e+06+898971j
