# file...... output/IEEE_123_feeder_0_swing_node.csv
# date...... Thu Dec 13 12:24:03 2018
# user...... mukh614
# host...... (null)
# target.... substation 3
# trigger... (none)
# interval.. 60
# limit..... 0
# timestamp,positive_sequence_voltage,distribution_load
2013-08-28 00:00:00 PST,+138000+0i,+2.85317e+06+923706j
2013-08-28 00:01:00 PST,+138000+0i,+2.85697e+06+924908j
2013-08-28 00:02:00 PST,+138000+0i,+2.86311e+06+926883j
2013-08-28 00:03:00 PST,+138000+0i,+2.86711e+06+928153j
2013-08-28 00:04:00 PST,+138000+0i,+2.86986e+06+928756j
2013-08-28 00:05:00 PST,+138000+0i,+2.87386e+06+930025j
2013-08-28 00:06:00 PST,+138000+0i,+2.86928e+06+928914j
2013-08-28 00:07:00 PST,+138000+0i,+2.86066e+06+926198j
2013-08-28 00:08:00 PST,+138000+0i,+2.85035e+06+922806j
2013-08-28 00:09:00 PST,+138000+0i,+2.84174e+06+920091j
2013-08-28 00:10:00 PST,+138000+0i,+2.83272e+06+917249j
2013-08-28 00:11:00 PST,+138000+0i,+2.83707e+06+918613j
2013-08-28 00:12:00 PST,+138000+0i,+2.8422e+06+920237j
2013-08-28 00:13:00 PST,+138000+0i,+2.84691e+06+921728j
2013-08-28 00:14:00 PST,+138000+0i,+2.85123e+06+923062j
2013-08-28 00:15:00 PST,+138000+0i,+2.85595e+06+924545j
2013-08-28 00:16:00 PST,+138000+0i,+2.85406e+06+923967j
2013-08-28 00:17:00 PST,+138000+0i,+2.85145e+06+923149j
2013-08-28 00:18:00 PST,+138000+0i,+2.85052e+06+923015j
2013-08-28 00:19:00 PST,+138000+0i,+2.84791e+06+922194j
2013-08-28 00:20:00 PST,+138000+0i,+2.84156e+06+919868j
2013-08-28 00:21:00 PST,+138000+0i,+2.83765e+06+918629j
2013-08-28 00:22:00 PST,+138000+0i,+2.83736e+06+918872j
2013-08-28 00:23:00 PST,+138000+0i,+2.83334e+06+917614j
2013-08-28 00:24:00 PST,+138000+0i,+2.82564e+06+914871j
2013-08-28 00:25:00 PST,+138000+0i,+2.82165e+06+913609j
2013-08-28 00:26:00 PST,+138000+0i,+2.82759e+06+915806j
2013-08-28 00:27:00 PST,+138000+0i,+2.83033e+06+916675j
2013-08-28 00:28:00 PST,+138000+0i,+2.82938e+06+916046j
2013-08-28 00:29:00 PST,+138000+0i,+2.83213e+06+916902j
2013-08-28 00:30:00 PST,+138000+0i,+2.83859e+06+919257j
2013-08-28 00:31:00 PST,+138000+0i,+2.83769e+06+918985j
2013-08-28 00:32:00 PST,+138000+0i,+2.83277e+06+917109j
2013-08-28 00:33:00 PST,+138000+0i,+2.83157e+06+916723j
2013-08-28 00:34:00 PST,+138000+0i,+2.83406e+06+917835j
2013-08-28 00:35:00 PST,+138000+0i,+2.83284e+06+917458j
2013-08-28 00:36:00 PST,+138000+0i,+2.82916e+06+915977j
2013-08-28 00:37:00 PST,+138000+0i,+2.82933e+06+916021j
2013-08-28 00:38:00 PST,+138000+0i,+2.83318e+06+917561j
2013-08-28 00:39:00 PST,+138000+0i,+2.83333e+06+917616j
2013-08-28 00:40:00 PST,+138000+0i,+2.82979e+06+916175j
2013-08-28 00:41:00 PST,+138000+0i,+2.8232e+06+914095j
2013-08-28 00:42:00 PST,+138000+0i,+2.81939e+06+913234j
2013-08-28 00:43:00 PST,+138000+0i,+2.8119e+06+910889j
2013-08-28 00:44:00 PST,+138000+0i,+2.80083e+06+907100j
2013-08-28 00:45:00 PST,+138000+0i,+2.79338e+06+904756j
2013-08-28 00:46:00 PST,+138000+0i,+2.7965e+06+906066j
2013-08-28 00:47:00 PST,+138000+0i,+2.79708e+06+906253j
2013-08-28 00:48:00 PST,+138000+0i,+2.79255e+06+904230j
2013-08-28 00:49:00 PST,+138000+0i,+2.79314e+06+904407j
2013-08-28 00:50:00 PST,+138000+0i,+2.79883e+06+906794j
2013-08-28 00:51:00 PST,+138000+0i,+2.79943e+06+906991j
2013-08-28 00:52:00 PST,+138000+0i,+2.79494e+06+904975j
2013-08-28 00:53:00 PST,+138000+0i,+2.79556e+06+905165j
2013-08-28 00:54:00 PST,+138000+0i,+2.8013e+06+907568j
2013-08-28 00:55:00 PST,+138000+0i,+2.80191e+06+907767j
2013-08-28 00:56:00 PST,+138000+0i,+2.79727e+06+905706j
2013-08-28 00:57:00 PST,+138000+0i,+2.79774e+06+905846j
2013-08-28 00:58:00 PST,+138000+0i,+2.80334e+06+908205j
2013-08-28 00:59:00 PST,+138000+0i,+2.80379e+06+908356j
2013-08-28 01:00:00 PST,+138000+0i,+2.79912e+06+906284j
2013-08-28 01:01:00 PST,+138000+0i,+2.79849e+06+906078j
2013-08-28 01:02:00 PST,+138000+0i,+2.80275e+06+908022j
2013-08-28 01:03:00 PST,+138000+0i,+2.80187e+06+907753j
2013-08-28 01:04:00 PST,+138000+0i,+2.79588e+06+905271j
2013-08-28 01:05:00 PST,+138000+0i,+2.79502e+06+904995j
2013-08-28 01:06:00 PST,+138000+0i,+2.80131e+06+907569j
2013-08-28 01:07:00 PST,+138000+0i,+2.80291e+06+908080j
2013-08-28 01:08:00 PST,+138000+0i,+2.79939e+06+906368j
2013-08-28 01:09:00 PST,+138000+0i,+2.801e+06+906867j
2013-08-28 01:10:00 PST,+138000+0i,+2.80777e+06+909592j
2013-08-28 01:11:00 PST,+138000+0i,+2.80771e+06+909581j
2013-08-28 01:12:00 PST,+138000+0i,+2.80365e+06+907982j
2013-08-28 01:13:00 PST,+138000+0i,+2.8032e+06+907834j
2013-08-28 01:14:00 PST,+138000+0i,+2.80634e+06+909144j
2013-08-28 01:15:00 PST,+138000+0i,+2.80587e+06+909005j
2013-08-28 01:16:00 PST,+138000+0i,+2.79866e+06+906420j
2013-08-28 01:17:00 PST,+138000+0i,+2.79421e+06+905017j
2013-08-28 01:18:00 PST,+138000+0i,+2.79329e+06+905061j
2013-08-28 01:19:00 PST,+138000+0i,+2.78881e+06+903663j
2013-08-28 01:20:00 PST,+138000+0i,+2.77929e+06+900087j
2013-08-28 01:21:00 PST,+138000+0i,+2.78066e+06+900507j
2013-08-28 01:22:00 PST,+138000+0i,+2.78875e+06+903640j
2013-08-28 01:23:00 PST,+138000+0i,+2.79178e+06+904599j
2013-08-28 01:24:00 PST,+138000+0i,+2.78974e+06+903351j
2013-08-28 01:25:00 PST,+138000+0i,+2.79277e+06+904295j
2013-08-28 01:26:00 PST,+138000+0i,+2.79329e+06+905062j
2013-08-28 01:27:00 PST,+138000+0i,+2.78632e+06+902884j
2013-08-28 01:28:00 PST,+138000+0i,+2.77434e+06+898541j
2013-08-28 01:29:00 PST,+138000+0i,+2.76742e+06+896369j
2013-08-28 01:30:00 PST,+138000+0i,+2.76541e+06+896355j
2013-08-28 01:31:00 PST,+138000+0i,+2.76412e+06+895957j
2013-08-28 01:32:00 PST,+138000+0i,+2.75981e+06+894006j
2013-08-28 01:33:00 PST,+138000+0i,+2.76043e+06+894193j
2013-08-28 01:34:00 PST,+138000+0i,+2.76597e+06+896529j
2013-08-28 01:35:00 PST,+138000+0i,+2.76658e+06+896726j
2013-08-28 01:36:00 PST,+138000+0i,+2.76408e+06+895338j
2013-08-28 01:37:00 PST,+138000+0i,+2.76718e+06+896300j
2013-08-28 01:38:00 PST,+138000+0i,+2.77525e+06+899425j
2013-08-28 01:39:00 PST,+138000+0i,+2.77835e+06+900402j
2013-08-28 01:40:00 PST,+138000+0i,+2.77644e+06+899196j
2013-08-28 01:41:00 PST,+138000+0i,+2.77609e+06+899079j
2013-08-28 01:42:00 PST,+138000+0i,+2.7794e+06+900721j
2013-08-28 01:43:00 PST,+138000+0i,+2.77769e+06+900192j
2013-08-28 01:44:00 PST,+138000+0i,+2.771e+06+897498j
2013-08-28 01:45:00 PST,+138000+0i,+2.76932e+06+896963j
2013-08-28 01:46:00 PST,+138000+0i,+2.77179e+06+898344j
2013-08-28 01:47:00 PST,+138000+0i,+2.76895e+06+897463j
2013-08-28 01:48:00 PST,+138000+0i,+2.76118e+06+894434j
2013-08-28 01:49:00 PST,+138000+0i,+2.75837e+06+893550j
2013-08-28 01:50:00 PST,+138000+0i,+2.76046e+06+894809j
2013-08-28 01:51:00 PST,+138000+0i,+2.76105e+06+895001j
2013-08-28 01:52:00 PST,+138000+0i,+2.75825e+06+893520j
2013-08-28 01:53:00 PST,+138000+0i,+2.76036e+06+894173j
2013-08-28 01:54:00 PST,+138000+0i,+2.76741e+06+896977j
2013-08-28 01:55:00 PST,+138000+0i,+2.76952e+06+897643j
2013-08-28 01:56:00 PST,+138000+0i,+2.76413e+06+895355j
2013-08-28 01:57:00 PST,+138000+0i,+2.76251e+06+894839j
2013-08-28 01:58:00 PST,+138000+0i,+2.76581e+06+896477j
2013-08-28 01:59:00 PST,+138000+0i,+2.76416e+06+895968j
2013-08-28 02:00:00 PST,+138000+0i,+2.7576e+06+893318j
2013-08-28 02:01:00 PST,+138000+0i,+2.75937e+06+893863j
2013-08-28 02:02:00 PST,+138000+0i,+2.76777e+06+897091j
2013-08-28 02:03:00 PST,+138000+0i,+2.77125e+06+898184j
2013-08-28 02:04:00 PST,+138000+0i,+2.76975e+06+897107j
2013-08-28 02:05:00 PST,+138000+0i,+2.77322e+06+898186j
2013-08-28 02:06:00 PST,+138000+0i,+2.7752e+06+899410j
2013-08-28 02:07:00 PST,+138000+0i,+2.76871e+06+897384j
2013-08-28 02:08:00 PST,+138000+0i,+2.75729e+06+893223j
2013-08-28 02:09:00 PST,+138000+0i,+2.75084e+06+891201j
2013-08-28 02:10:00 PST,+138000+0i,+2.74771e+06+890680j
2013-08-28 02:11:00 PST,+138000+0i,+2.74831e+06+890870j
2013-08-28 02:12:00 PST,+138000+0i,+2.74957e+06+890816j
2013-08-28 02:13:00 PST,+138000+0i,+2.75419e+06+892252j
2013-08-28 02:14:00 PST,+138000+0i,+2.7622e+06+895193j
2013-08-28 02:15:00 PST,+138000+0i,+2.76681e+06+896642j
2013-08-28 02:16:00 PST,+138000+0i,+2.76344e+06+895139j
2013-08-28 02:17:00 PST,+138000+0i,+2.76226e+06+894923j
2013-08-28 02:18:00 PST,+138000+0i,+2.76292e+06+895580j
2013-08-28 02:19:00 PST,+138000+0i,+2.75866e+06+894098j
2013-08-28 02:20:00 PST,+138000+0i,+2.75256e+06+891747j
2013-08-28 02:21:00 PST,+138000+0i,+2.75277e+06+891807j
2013-08-28 02:22:00 PST,+138000+0i,+2.75823e+06+893957j
2013-08-28 02:23:00 PST,+138000+0i,+2.76031e+06+894612j
2013-08-28 02:24:00 PST,+138000+0i,+2.759e+06+893754j
2013-08-28 02:25:00 PST,+138000+0i,+2.76109e+06+894401j
2013-08-28 02:26:00 PST,+138000+0i,+2.76453e+06+896078j
2013-08-28 02:27:00 PST,+138000+0i,+2.76059e+06+894856j
2013-08-28 02:28:00 PST,+138000+0i,+2.75178e+06+891505j
2013-08-28 02:29:00 PST,+138000+0i,+2.74788e+06+890281j
2013-08-28 02:30:00 PST,+138000+0i,+2.74731e+06+890554j
2013-08-28 02:31:00 PST,+138000+0i,+2.74832e+06+890874j
2013-08-28 02:32:00 PST,+138000+0i,+2.74952e+06+890801j
2013-08-28 02:33:00 PST,+138000+0i,+2.75408e+06+892218j
2013-08-28 02:34:00 PST,+138000+0i,+2.76202e+06+895139j
2013-08-28 02:35:00 PST,+138000+0i,+2.76658e+06+896569j
2013-08-28 02:36:00 PST,+138000+0i,+2.76367e+06+895210j
2013-08-28 02:37:00 PST,+138000+0i,+2.76264e+06+895040j
2013-08-28 02:38:00 PST,+138000+0i,+2.76345e+06+895743j
2013-08-28 02:39:00 PST,+138000+0i,+2.75933e+06+894306j
2013-08-28 02:40:00 PST,+138000+0i,+2.75337e+06+891999j
2013-08-28 02:41:00 PST,+138000+0i,+2.75217e+06+891618j
2013-08-28 02:42:00 PST,+138000+0i,+2.75543e+06+893084j
2013-08-28 02:43:00 PST,+138000+0i,+2.75532e+06+893054j
2013-08-28 02:44:00 PST,+138000+0i,+2.75184e+06+891522j
2013-08-28 02:45:00 PST,+138000+0i,+2.75174e+06+891485j
2013-08-28 02:46:00 PST,+138000+0i,+2.75309e+06+892355j
2013-08-28 02:47:00 PST,+138000+0i,+2.74944e+06+891220j
2013-08-28 02:48:00 PST,+138000+0i,+2.74245e+06+888598j
2013-08-28 02:49:00 PST,+138000+0i,+2.73882e+06+887461j
2013-08-28 02:50:00 PST,+138000+0i,+2.73849e+06+887809j
2013-08-28 02:51:00 PST,+138000+0i,+2.73676e+06+887274j
2013-08-28 02:52:00 PST,+138000+0i,+2.73346e+06+885803j
2013-08-28 02:53:00 PST,+138000+0i,+2.73348e+06+885802j
2013-08-28 02:54:00 PST,+138000+0i,+2.73679e+06+887279j
2013-08-28 02:55:00 PST,+138000+0i,+2.73679e+06+887285j
2013-08-28 02:56:00 PST,+138000+0i,+2.73594e+06+886572j
2013-08-28 02:57:00 PST,+138000+0i,+2.74072e+06+888058j
2013-08-28 02:58:00 PST,+138000+0i,+2.74885e+06+891032j
2013-08-28 02:59:00 PST,+138000+0i,+2.75362e+06+892531j
2013-08-28 03:00:00 PST,+138000+0i,+2.75504e+06+892519j
2013-08-28 03:01:00 PST,+138000+0i,+2.75554e+06+892671j
2013-08-28 03:02:00 PST,+138000+0i,+2.75509e+06+892979j
2013-08-28 03:03:00 PST,+138000+0i,+2.75126e+06+891786j
2013-08-28 03:04:00 PST,+138000+0i,+2.74408e+06+889107j
2013-08-28 03:05:00 PST,+138000+0i,+2.74027e+06+887912j
2013-08-28 03:06:00 PST,+138000+0i,+2.74335e+06+889322j
2013-08-28 03:07:00 PST,+138000+0i,+2.74692e+06+890443j
2013-08-28 03:08:00 PST,+138000+0i,+2.74716e+06+890064j
2013-08-28 03:09:00 PST,+138000+0i,+2.75073e+06+891174j
2013-08-28 03:10:00 PST,+138000+0i,+2.75768e+06+893784j
2013-08-28 03:11:00 PST,+138000+0i,+2.75901e+06+894207j
2013-08-28 03:12:00 PST,+138000+0i,+2.75445e+06+892336j
2013-08-28 03:13:00 PST,+138000+0i,+2.75328e+06+891965j
2013-08-28 03:14:00 PST,+138000+0i,+2.75547e+06+893097j
2013-08-28 03:15:00 PST,+138000+0i,+2.75429e+06+892732j
2013-08-28 03:16:00 PST,+138000+0i,+2.75083e+06+891208j
2013-08-28 03:17:00 PST,+138000+0i,+2.75204e+06+891579j
2013-08-28 03:18:00 PST,+138000+0i,+2.75662e+06+893453j
2013-08-28 03:19:00 PST,+138000+0i,+2.75782e+06+893834j
2013-08-28 03:20:00 PST,+138000+0i,+2.75564e+06+892706j
2013-08-28 03:21:00 PST,+138000+0i,+2.75685e+06+893079j
2013-08-28 03:22:00 PST,+138000+0i,+2.76145e+06+894961j
2013-08-28 03:23:00 PST,+138000+0i,+2.76265e+06+895342j
2013-08-28 03:24:00 PST,+138000+0i,+2.76046e+06+894210j
2013-08-28 03:25:00 PST,+138000+0i,+2.76168e+06+894582j
2013-08-28 03:26:00 PST,+138000+0i,+2.76526e+06+896307j
2013-08-28 03:27:00 PST,+138000+0i,+2.76049e+06+894823j
2013-08-28 03:28:00 PST,+138000+0i,+2.75084e+06+891212j
2013-08-28 03:29:00 PST,+138000+0i,+2.74611e+06+889727j
2013-08-28 03:30:00 PST,+138000+0i,+2.74469e+06+889738j
2013-08-28 03:31:00 PST,+138000+0i,+2.74289e+06+889184j
2013-08-28 03:32:00 PST,+138000+0i,+2.74197e+06+888449j
2013-08-28 03:33:00 PST,+138000+0i,+2.74438e+06+889194j
2013-08-28 03:34:00 PST,+138000+0i,+2.75013e+06+891432j
2013-08-28 03:35:00 PST,+138000+0i,+2.75253e+06+892186j
2013-08-28 03:36:00 PST,+138000+0i,+2.74919e+06+890696j
2013-08-28 03:37:00 PST,+138000+0i,+2.74565e+06+889587j
2013-08-28 03:38:00 PST,+138000+0i,+2.74544e+06+889971j
2013-08-28 03:39:00 PST,+138000+0i,+2.74187e+06+888863j
2013-08-28 03:40:00 PST,+138000+0i,+2.735e+06+886281j
2013-08-28 03:41:00 PST,+138000+0i,+2.73376e+06+885889j
2013-08-28 03:42:00 PST,+138000+0i,+2.73946e+06+888111j
2013-08-28 03:43:00 PST,+138000+0i,+2.74185e+06+888863j
2013-08-28 03:44:00 PST,+138000+0i,+2.74093e+06+888125j
2013-08-28 03:45:00 PST,+138000+0i,+2.74333e+06+888868j
2013-08-28 03:46:00 PST,+138000+0i,+2.74951e+06+891240j
2013-08-28 03:47:00 PST,+138000+0i,+2.75309e+06+892364j
2013-08-28 03:48:00 PST,+138000+0i,+2.75331e+06+891981j
2013-08-28 03:49:00 PST,+138000+0i,+2.7569e+06+893095j
2013-08-28 03:50:00 PST,+138000+0i,+2.76388e+06+895717j
2013-08-28 03:51:00 PST,+138000+0i,+2.76578e+06+896318j
2013-08-28 03:52:00 PST,+138000+0i,+2.7613e+06+894471j
2013-08-28 03:53:00 PST,+138000+0i,+2.76176e+06+894768j
2013-08-28 03:54:00 PST,+138000+0i,+2.76408e+06+895941j
2013-08-28 03:55:00 PST,+138000+0i,+2.76147e+06+894973j
2013-08-28 03:56:00 PST,+138000+0i,+2.75805e+06+893457j
2013-08-28 03:57:00 PST,+138000+0i,+2.76003e+06+894070j
2013-08-28 03:58:00 PST,+138000+0i,+2.76694e+06+896830j
2013-08-28 03:59:00 PST,+138000+0i,+2.76891e+06+897453j
2013-08-28 04:00:00 PST,+138000+0i,+2.76593e+06+895915j
2013-08-28 04:01:00 PST,+138000+0i,+2.76727e+06+896329j
2013-08-28 04:02:00 PST,+138000+0i,+2.7723e+06+898504j
2013-08-28 04:03:00 PST,+138000+0i,+2.77235e+06+898527j
2013-08-28 04:04:00 PST,+138000+0i,+2.76744e+06+896387j
2013-08-28 04:05:00 PST,+138000+0i,+2.76751e+06+896401j
2013-08-28 04:06:00 PST,+138000+0i,+2.77254e+06+898578j
2013-08-28 04:07:00 PST,+138000+0i,+2.7726e+06+898603j
2013-08-28 04:08:00 PST,+138000+0i,+2.7677e+06+896466j
2013-08-28 04:09:00 PST,+138000+0i,+2.76777e+06+896482j
2013-08-28 04:10:00 PST,+138000+0i,+2.77281e+06+898662j
2013-08-28 04:11:00 PST,+138000+0i,+2.77211e+06+898451j
2013-08-28 04:12:00 PST,+138000+0i,+2.76473e+06+895542j
2013-08-28 04:13:00 PST,+138000+0i,+2.76233e+06+894784j
2013-08-28 04:14:00 PST,+138000+0i,+2.76484e+06+896177j
2013-08-28 04:15:00 PST,+138000+0i,+2.76241e+06+895423j
2013-08-28 04:16:00 PST,+138000+0i,+2.75476e+06+892433j
2013-08-28 04:17:00 PST,+138000+0i,+2.75124e+06+891328j
2013-08-28 04:18:00 PST,+138000+0i,+2.75107e+06+891724j
2013-08-28 04:19:00 PST,+138000+0i,+2.74752e+06+890623j
2013-08-28 04:20:00 PST,+138000+0i,+2.74065e+06+888037j
2013-08-28 04:21:00 PST,+138000+0i,+2.74032e+06+887929j
2013-08-28 04:22:00 PST,+138000+0i,+2.75173e+06+891932j
2013-08-28 04:23:00 PST,+138000+0i,+2.75981e+06+894460j
2013-08-28 04:24:00 PST,+138000+0i,+2.76449e+06+895464j
2013-08-28 04:25:00 PST,+138000+0i,+2.77254e+06+897977j
2013-08-28 04:26:00 PST,+138000+0i,+2.78303e+06+901855j
2013-08-28 04:27:00 PST,+138000+0i,+2.78115e+06+901273j
2013-08-28 04:28:00 PST,+138000+0i,+2.77427e+06+898519j
2013-08-28 04:29:00 PST,+138000+0i,+2.77242e+06+897931j
2013-08-28 04:30:00 PST,+138000+0i,+2.77554e+06+899514j
2013-08-28 04:31:00 PST,+138000+0i,+2.77452e+06+899203j
2013-08-28 04:32:00 PST,+138000+0i,+2.77116e+06+897545j
2013-08-28 04:33:00 PST,+138000+0i,+2.77278e+06+898046j
2013-08-28 04:34:00 PST,+138000+0i,+2.7794e+06+900719j
2013-08-28 04:35:00 PST,+138000+0i,+2.78101e+06+901231j
2013-08-28 04:36:00 PST,+138000+0i,+2.7767e+06+899276j
2013-08-28 04:37:00 PST,+138000+0i,+2.77442e+06+898556j
2013-08-28 04:38:00 PST,+138000+0i,+2.77712e+06+900010j
2013-08-28 04:39:00 PST,+138000+0i,+2.77482e+06+899295j
2013-08-28 04:40:00 PST,+138000+0i,+2.76755e+06+896420j
2013-08-28 04:41:00 PST,+138000+0i,+2.76491e+06+895589j
2013-08-28 04:42:00 PST,+138000+0i,+2.76593e+06+896517j
2013-08-28 04:43:00 PST,+138000+0i,+2.762e+06+895293j
2013-08-28 04:44:00 PST,+138000+0i,+2.75317e+06+891938j
2013-08-28 04:45:00 PST,+138000+0i,+2.74927e+06+890713j
2013-08-28 04:46:00 PST,+138000+0i,+2.75078e+06+891635j
2013-08-28 04:47:00 PST,+138000+0i,+2.75696e+06+893571j
2013-08-28 04:48:00 PST,+138000+0i,+2.75976e+06+893990j
2013-08-28 04:49:00 PST,+138000+0i,+2.76593e+06+895913j
2013-08-28 04:50:00 PST,+138000+0i,+2.7771e+06+900000j
2013-08-28 04:51:00 PST,+138000+0i,+2.78291e+06+901827j
2013-08-28 04:52:00 PST,+138000+0i,+2.78211e+06+900965j
2013-08-28 04:53:00 PST,+138000+0i,+2.78633e+06+902281j
2013-08-28 04:54:00 PST,+138000+0i,+2.79565e+06+905798j
2013-08-28 04:55:00 PST,+138000+0i,+2.79988e+06+907133j
2013-08-28 04:56:00 PST,+138000+0i,+2.79794e+06+905914j
2013-08-28 04:57:00 PST,+138000+0i,+2.79627e+06+905384j
2013-08-28 04:58:00 PST,+138000+0i,+2.79971e+06+907069j
2013-08-28 04:59:00 PST,+138000+0i,+2.79802e+06+906546j
2013-08-28 05:00:00 PST,+138000+0i,+2.79123e+06+903817j
2013-08-28 05:01:00 PST,+138000+0i,+2.78904e+06+903122j
2013-08-28 05:02:00 PST,+138000+0i,+2.78917e+06+903773j
2013-08-28 05:03:00 PST,+138000+0i,+2.78421e+06+902226j
2013-08-28 05:04:00 PST,+138000+0i,+2.77425e+06+898511j
2013-08-28 05:05:00 PST,+138000+0i,+2.76933e+06+896966j
2013-08-28 05:06:00 PST,+138000+0i,+2.77089e+06+898062j
2013-08-28 05:07:00 PST,+138000+0i,+2.77617e+06+899722j
2013-08-28 05:08:00 PST,+138000+0i,+2.77645e+06+899197j
2013-08-28 05:09:00 PST,+138000+0i,+2.78171e+06+900839j
2013-08-28 05:10:00 PST,+138000+0i,+2.79205e+06+904673j
2013-08-28 05:11:00 PST,+138000+0i,+2.79639e+06+906043j
2013-08-28 05:12:00 PST,+138000+0i,+2.78972e+06+903344j
2013-08-28 05:13:00 PST,+138000+0i,+2.78814e+06+902843j
2013-08-28 05:14:00 PST,+138000+0i,+2.79163e+06+904543j
2013-08-28 05:15:00 PST,+138000+0i,+2.79003e+06+904049j
2013-08-28 05:16:00 PST,+138000+0i,+2.78368e+06+901456j
2013-08-28 05:17:00 PST,+138000+0i,+2.78449e+06+901703j
2013-08-28 05:18:00 PST,+138000+0i,+2.79035e+06+904143j
2013-08-28 05:19:00 PST,+138000+0i,+2.79115e+06+904400j
2013-08-28 05:20:00 PST,+138000+0i,+2.78688e+06+902458j
2013-08-28 05:21:00 PST,+138000+0i,+2.788e+06+902799j
2013-08-28 05:22:00 PST,+138000+0i,+2.79669e+06+906124j
2013-08-28 05:23:00 PST,+138000+0i,+2.80029e+06+907262j
2013-08-28 05:24:00 PST,+138000+0i,+2.79877e+06+906173j
2013-08-28 05:25:00 PST,+138000+0i,+2.80236e+06+907295j
2013-08-28 05:26:00 PST,+138000+0i,+2.81099e+06+910601j
2013-08-28 05:27:00 PST,+138000+0i,+2.81306e+06+911258j
2013-08-28 05:28:00 PST,+138000+0i,+2.8115e+06+910442j
2013-08-28 05:29:00 PST,+138000+0i,+2.81358e+06+911086j
2013-08-28 05:30:00 PST,+138000+0i,+2.81929e+06+913203j
2013-08-28 05:31:00 PST,+138000+0i,+2.82141e+06+913876j
2013-08-28 05:32:00 PST,+138000+0i,+2.82042e+06+913234j
2013-08-28 05:33:00 PST,+138000+0i,+2.82308e+06+914064j
2013-08-28 05:34:00 PST,+138000+0i,+2.82942e+06+916380j
2013-08-28 05:35:00 PST,+138000+0i,+2.83208e+06+917225j
2013-08-28 05:36:00 PST,+138000+0i,+2.83032e+06+916340j
2013-08-28 05:37:00 PST,+138000+0i,+2.82203e+06+913724j
2013-08-28 05:38:00 PST,+138000+0i,+2.81734e+06+912593j
2013-08-28 05:39:00 PST,+138000+0i,+2.809e+06+909978j
2013-08-28 05:40:00 PST,+138000+0i,+2.79707e+06+905925j
2013-08-28 05:41:00 PST,+138000+0i,+2.78943e+06+903522j
2013-08-28 05:42:00 PST,+138000+0i,+2.79734e+06+906326j
2013-08-28 05:43:00 PST,+138000+0i,+2.80169e+06+907702j
2013-08-28 05:44:00 PST,+138000+0i,+2.80092e+06+906846j
2013-08-28 05:45:00 PST,+138000+0i,+2.80527e+06+908204j
2013-08-28 05:46:00 PST,+138000+0i,+2.81471e+06+911765j
2013-08-28 05:47:00 PST,+138000+0i,+2.81629e+06+912271j
2013-08-28 05:48:00 PST,+138000+0i,+2.81425e+06+911301j
2013-08-28 05:49:00 PST,+138000+0i,+2.81584e+06+911795j
2013-08-28 05:50:00 PST,+138000+0i,+2.82109e+06+913765j
2013-08-28 05:51:00 PST,+138000+0i,+2.82273e+06+914292j
2013-08-28 05:52:00 PST,+138000+0i,+2.82335e+06+914153j
2013-08-28 05:53:00 PST,+138000+0i,+2.82762e+06+915490j
2013-08-28 05:54:00 PST,+138000+0i,+2.8356e+06+918320j
2013-08-28 05:55:00 PST,+138000+0i,+2.83988e+06+919674j
2013-08-28 05:56:00 PST,+138000+0i,+2.84041e+06+919508j
2013-08-28 05:57:00 PST,+138000+0i,+2.8437e+06+920537j
2013-08-28 05:58:00 PST,+138000+0i,+2.85075e+06+923081j
2013-08-28 05:59:00 PST,+138000+0i,+2.85404e+06+924126j
2013-08-28 06:00:00 PST,+138000+0i,+2.85355e+06+923637j
2013-08-28 06:01:00 PST,+138000+0i,+2.85684e+06+924666j
2013-08-28 06:02:00 PST,+138000+0i,+2.86573e+06+927794j
2013-08-28 06:03:00 PST,+138000+0i,+2.87081e+06+929407j
2013-08-28 06:04:00 PST,+138000+0i,+2.87419e+06+930309j
2013-08-28 06:05:00 PST,+138000+0i,+2.87926e+06+931914j
2013-08-28 06:06:00 PST,+138000+0i,+2.88609e+06+934217j
2013-08-28 06:07:00 PST,+138000+0i,+2.88668e+06+934407j
2013-08-28 06:08:00 PST,+138000+0i,+2.88546e+06+933865j
2013-08-28 06:09:00 PST,+138000+0i,+2.88598e+06+934026j
2013-08-28 06:10:00 PST,+138000+0i,+2.88824e+06+934895j
2013-08-28 06:11:00 PST,+138000+0i,+2.88875e+06+935059j
2013-08-28 06:12:00 PST,+138000+0i,+2.89049e+06+935450j
2013-08-28 06:13:00 PST,+138000+0i,+2.89406e+06+936580j
2013-08-28 06:14:00 PST,+138000+0i,+2.89939e+06+938418j
2013-08-28 06:15:00 PST,+138000+0i,+2.90297e+06+939552j
2013-08-28 06:16:00 PST,+138000+0i,+2.90478e+06+939965j
2013-08-28 06:17:00 PST,+138000+0i,+2.90649e+06+940506j
2013-08-28 06:18:00 PST,+138000+0i,+2.90989e+06+941735j
2013-08-28 06:19:00 PST,+138000+0i,+2.91152e+06+942252j
2013-08-28 06:20:00 PST,+138000+0i,+2.91135e+06+942043j
2013-08-28 06:21:00 PST,+138000+0i,+2.91298e+06+942557j
2013-08-28 06:22:00 PST,+138000+0i,+2.91692e+06+943959j
2013-08-28 06:23:00 PST,+138000+0i,+2.91911e+06+944655j
2013-08-28 06:24:00 PST,+138000+0i,+2.9195e+06+944622j
2013-08-28 06:25:00 PST,+138000+0i,+2.92169e+06+945315j
2013-08-28 06:26:00 PST,+138000+0i,+2.92568e+06+946732j
2013-08-28 06:27:00 PST,+138000+0i,+2.91794e+06+944273j
2013-08-28 06:28:00 PST,+138000+0i,+2.90761e+06+940859j
2013-08-28 06:29:00 PST,+138000+0i,+2.89908e+06+938155j
2013-08-28 06:30:00 PST,+138000+0i,+2.89229e+06+936175j
2013-08-28 06:31:00 PST,+138000+0i,+2.88374e+06+933470j
2013-08-28 06:32:00 PST,+138000+0i,+2.89207e+06+935948j
2013-08-28 06:33:00 PST,+138000+0i,+2.90389e+06+939696j
2013-08-28 06:34:00 PST,+138000+0i,+2.91753e+06+944150j
2013-08-28 06:35:00 PST,+138000+0i,+2.92937e+06+947912j
2013-08-28 06:36:00 PST,+138000+0i,+2.93938e+06+950919j
2013-08-28 06:37:00 PST,+138000+0i,+2.93847e+06+950629j
2013-08-28 06:38:00 PST,+138000+0i,+2.93796e+06+950621j
2013-08-28 06:39:00 PST,+138000+0i,+2.93561e+06+949876j
2013-08-28 06:40:00 PST,+138000+0i,+2.93144e+06+948402j
2013-08-28 06:41:00 PST,+138000+0i,+2.9291e+06+947656j
2013-08-28 06:42:00 PST,+138000+0i,+2.9341e+06+949399j
2013-08-28 06:43:00 PST,+138000+0i,+2.938e+06+950641j
2013-08-28 06:44:00 PST,+138000+0i,+2.94008e+06+951140j
2013-08-28 06:45:00 PST,+138000+0i,+2.94397e+06+952379j
2013-08-28 06:46:00 PST,+138000+0i,+2.94973e+06+954354j
2013-08-28 06:47:00 PST,+138000+0i,+2.95764e+06+956875j
2013-08-28 06:48:00 PST,+138000+0i,+2.96427e+06+958819j
2013-08-28 06:49:00 PST,+138000+0i,+2.97511e+06+962457j
2013-08-28 06:50:00 PST,+138000+0i,+2.98552e+06+965931j
2013-08-28 06:51:00 PST,+138000+0i,+2.99165e+06+967692j
2013-08-28 06:52:00 PST,+138000+0i,+2.98519e+06+965476j
2013-08-28 06:53:00 PST,+138000+0i,+2.98085e+06+964284j
2013-08-28 06:54:00 PST,+138000+0i,+2.97601e+06+962904j
2013-08-28 06:55:00 PST,+138000+0i,+2.96693e+06+959829j
2013-08-28 06:56:00 PST,+138000+0i,+2.95835e+06+956939j
2013-08-28 06:57:00 PST,+138000+0i,+2.96771e+06+960102j
2013-08-28 06:58:00 PST,+138000+0i,+2.9792e+06+963920j
2013-08-28 06:59:00 PST,+138000+0i,+2.98644e+06+966034j
2013-08-28 07:00:00 PST,+138000+0i,+2.99411e+06+968316j
2013-08-28 07:01:00 PST,+138000+0i,+3.0061e+06+972333j
2013-08-28 07:02:00 PST,+138000+0i,+3.02398e+06+978205j
2013-08-28 07:03:00 PST,+138000+0i,+3.03873e+06+982726j
2013-08-28 07:04:00 PST,+138000+0i,+3.0539e+06+987423j
2013-08-28 07:05:00 PST,+138000+0i,+3.0736e+06+993946j
2013-08-28 07:06:00 PST,+138000+0i,+3.09286e+06+1.0003e+06j
2013-08-28 07:07:00 PST,+138000+0i,+3.08653e+06+998058j
2013-08-28 07:08:00 PST,+138000+0i,+3.07599e+06+994510j
2013-08-28 07:09:00 PST,+138000+0i,+3.07006e+06+992811j
2013-08-28 07:10:00 PST,+138000+0i,+3.0636e+06+990898j
2013-08-28 07:11:00 PST,+138000+0i,+3.05259e+06+987165j
2013-08-28 07:12:00 PST,+138000+0i,+3.04938e+06+985975j
2013-08-28 07:13:00 PST,+138000+0i,+3.05249e+06+987174j
2013-08-28 07:14:00 PST,+138000+0i,+3.05513e+06+988178j
2013-08-28 07:15:00 PST,+138000+0i,+3.05323e+06+987370j
2013-08-28 07:16:00 PST,+138000+0i,+3.05182e+06+986758j
2013-08-28 07:17:00 PST,+138000+0i,+3.05727e+06+988706j
2013-08-28 07:18:00 PST,+138000+0i,+3.06287e+06+990663j
2013-08-28 07:19:00 PST,+138000+0i,+3.06391e+06+990795j
2013-08-28 07:20:00 PST,+138000+0i,+3.06543e+06+991122j
2013-08-28 07:21:00 PST,+138000+0i,+3.07154e+06+993284j
2013-08-28 07:22:00 PST,+138000+0i,+3.08329e+06+997218j
2013-08-28 07:23:00 PST,+138000+0i,+3.09219e+06+999874j
2013-08-28 07:24:00 PST,+138000+0i,+3.10154e+06+1.00272e+06j
2013-08-28 07:25:00 PST,+138000+0i,+3.11561e+06+1.00746e+06j
2013-08-28 07:26:00 PST,+138000+0i,+3.12921e+06+1.01201e+06j
2013-08-28 07:27:00 PST,+138000+0i,+3.1317e+06+1.0126e+06j
2013-08-28 07:28:00 PST,+138000+0i,+3.13485e+06+1.01362e+06j
2013-08-28 07:29:00 PST,+138000+0i,+3.14069e+06+1.01571e+06j
2013-08-28 07:30:00 PST,+138000+0i,+3.14385e+06+1.01674e+06j
2013-08-28 07:31:00 PST,+138000+0i,+3.14431e+06+1.01668e+06j
2013-08-28 07:32:00 PST,+138000+0i,+3.13928e+06+1.01504e+06j
2013-08-28 07:33:00 PST,+138000+0i,+3.13413e+06+1.01359e+06j
2013-08-28 07:34:00 PST,+138000+0i,+3.12628e+06+1.01106e+06j
2013-08-28 07:35:00 PST,+138000+0i,+3.11579e+06+1.00748e+06j
2013-08-28 07:36:00 PST,+138000+0i,+3.10797e+06+1.00494e+06j
2013-08-28 07:37:00 PST,+138000+0i,+3.12453e+06+1.01049e+06j
2013-08-28 07:38:00 PST,+138000+0i,+3.14645e+06+1.01758e+06j
2013-08-28 07:39:00 PST,+138000+0i,+3.16562e+06+1.02357e+06j
2013-08-28 07:40:00 PST,+138000+0i,+3.18747e+06+1.03064e+06j
2013-08-28 07:41:00 PST,+138000+0i,+3.21433e+06+1.03984e+06j
2013-08-28 07:42:00 PST,+138000+0i,+3.21431e+06+1.03984e+06j
2013-08-28 07:43:00 PST,+138000+0i,+3.20349e+06+1.03607e+06j
2013-08-28 07:44:00 PST,+138000+0i,+3.19488e+06+1.03326e+06j
2013-08-28 07:45:00 PST,+138000+0i,+3.18841e+06+1.03143e+06j
2013-08-28 07:46:00 PST,+138000+0i,+3.17978e+06+1.02862e+06j
2013-08-28 07:47:00 PST,+138000+0i,+3.18208e+06+1.0289e+06j
2013-08-28 07:48:00 PST,+138000+0i,+3.19594e+06+1.03341e+06j
2013-08-28 07:49:00 PST,+138000+0i,+3.21485e+06+1.04001e+06j
2013-08-28 07:50:00 PST,+138000+0i,+3.22874e+06+1.04456e+06j
2013-08-28 07:51:00 PST,+138000+0i,+3.24039e+06+1.04809e+06j
2013-08-28 07:52:00 PST,+138000+0i,+3.24281e+06+1.04888e+06j
2013-08-28 07:53:00 PST,+138000+0i,+3.24467e+06+1.04988e+06j
2013-08-28 07:54:00 PST,+138000+0i,+3.24193e+06+1.04898e+06j
2013-08-28 07:55:00 PST,+138000+0i,+3.2346e+06+1.0462e+06j
2013-08-28 07:56:00 PST,+138000+0i,+3.23186e+06+1.0453e+06j
2013-08-28 07:57:00 PST,+138000+0i,+3.23716e+06+1.04728e+06j
2013-08-28 07:58:00 PST,+138000+0i,+3.24301e+06+1.0492e+06j
2013-08-28 07:59:00 PST,+138000+0i,+3.2466e+06+1.05011e+06j
2013-08-28 08:00:00 PST,+138000+0i,+3.25244e+06+1.05203e+06j
2013-08-28 08:01:00 PST,+138000+0i,+3.26294e+06+1.05584e+06j
2013-08-28 08:02:00 PST,+138000+0i,+3.27151e+06+1.05866e+06j
2013-08-28 08:03:00 PST,+138000+0i,+3.27675e+06+1.05996e+06j
2013-08-28 08:04:00 PST,+138000+0i,+3.28666e+06+1.06322e+06j
2013-08-28 08:05:00 PST,+138000+0i,+3.30137e+06+1.06842e+06j
2013-08-28 08:06:00 PST,+138000+0i,+3.31131e+06+1.0717e+06j
2013-08-28 08:07:00 PST,+138000+0i,+3.31046e+06+1.07125e+06j
2013-08-28 08:08:00 PST,+138000+0i,+3.3065e+06+1.06995e+06j
2013-08-28 08:09:00 PST,+138000+0i,+3.30431e+06+1.06939e+06j
2013-08-28 08:10:00 PST,+138000+0i,+3.30035e+06+1.06808e+06j
2013-08-28 08:11:00 PST,+138000+0i,+3.29461e+06+1.06605e+06j
2013-08-28 08:12:00 PST,+138000+0i,+3.3018e+06+1.06842e+06j
2013-08-28 08:13:00 PST,+138000+0i,+3.31723e+06+1.07363e+06j
2013-08-28 08:14:00 PST,+138000+0i,+3.33087e+06+1.07813e+06j
2013-08-28 08:15:00 PST,+138000+0i,+3.34269e+06+1.08184e+06j
2013-08-28 08:16:00 PST,+138000+0i,+3.35629e+06+1.08636e+06j
2013-08-28 08:17:00 PST,+138000+0i,+3.37239e+06+1.09179e+06j
2013-08-28 08:18:00 PST,+138000+0i,+3.38701e+06+1.09663e+06j
2013-08-28 08:19:00 PST,+138000+0i,+3.39974e+06+1.10068e+06j
2013-08-28 08:20:00 PST,+138000+0i,+3.41431e+06+1.10554e+06j
2013-08-28 08:21:00 PST,+138000+0i,+3.43084e+06+1.11112e+06j
2013-08-28 08:22:00 PST,+138000+0i,+3.44189e+06+1.1148e+06j
2013-08-28 08:23:00 PST,+138000+0i,+3.44868e+06+1.11691e+06j
2013-08-28 08:24:00 PST,+138000+0i,+3.45741e+06+1.11984e+06j
2013-08-28 08:25:00 PST,+138000+0i,+3.46813e+06+1.12351e+06j
2013-08-28 08:26:00 PST,+138000+0i,+3.47686e+06+1.12643e+06j
2013-08-28 08:27:00 PST,+138000+0i,+3.47553e+06+1.12585e+06j
2013-08-28 08:28:00 PST,+138000+0i,+3.47062e+06+1.12422e+06j
2013-08-28 08:29:00 PST,+138000+0i,+3.46769e+06+1.12337e+06j
2013-08-28 08:30:00 PST,+138000+0i,+3.46278e+06+1.12172e+06j
2013-08-28 08:31:00 PST,+138000+0i,+3.45589e+06+1.11931e+06j
2013-08-28 08:32:00 PST,+138000+0i,+3.4607e+06+1.12093e+06j
2013-08-28 08:33:00 PST,+138000+0i,+3.4746e+06+1.12567e+06j
2013-08-28 08:34:00 PST,+138000+0i,+3.48651e+06+1.12965e+06j
2013-08-28 08:35:00 PST,+138000+0i,+3.4964e+06+1.13281e+06j
2013-08-28 08:36:00 PST,+138000+0i,+3.50827e+06+1.13681e+06j
2013-08-28 08:37:00 PST,+138000+0i,+3.51323e+06+1.13855e+06j
2013-08-28 08:38:00 PST,+138000+0i,+3.50922e+06+1.1372e+06j
2013-08-28 08:39:00 PST,+138000+0i,+3.50315e+06+1.13507e+06j
2013-08-28 08:40:00 PST,+138000+0i,+3.49913e+06+1.13373e+06j
2013-08-28 08:41:00 PST,+138000+0i,+3.49713e+06+1.13318e+06j
2013-08-28 08:42:00 PST,+138000+0i,+3.49683e+06+1.13307e+06j
2013-08-28 08:43:00 PST,+138000+0i,+3.49755e+06+1.1332e+06j
2013-08-28 08:44:00 PST,+138000+0i,+3.50028e+06+1.13412e+06j
2013-08-28 08:45:00 PST,+138000+0i,+3.50506e+06+1.13582e+06j
2013-08-28 08:46:00 PST,+138000+0i,+3.5078e+06+1.13674e+06j
2013-08-28 08:47:00 PST,+138000+0i,+3.52042e+06+1.14084e+06j
2013-08-28 08:48:00 PST,+138000+0i,+3.54535e+06+1.1492e+06j
2013-08-28 08:49:00 PST,+138000+0i,+3.57592e+06+1.15983e+06j
2013-08-28 08:50:00 PST,+138000+0i,+3.60089e+06+1.16823e+06j
2013-08-28 08:51:00 PST,+138000+0i,+3.62298e+06+1.17547e+06j
2013-08-28 08:52:00 PST,+138000+0i,+3.6261e+06+1.17653e+06j
2013-08-28 08:53:00 PST,+138000+0i,+3.6158e+06+1.17355e+06j
2013-08-28 08:54:00 PST,+138000+0i,+3.59897e+06+1.16789e+06j
2013-08-28 08:55:00 PST,+138000+0i,+3.57579e+06+1.15958e+06j
2013-08-28 08:56:00 PST,+138000+0i,+3.559e+06+1.15393e+06j
2013-08-28 08:57:00 PST,+138000+0i,+3.56785e+06+1.15712e+06j
2013-08-28 08:58:00 PST,+138000+0i,+3.59316e+06+1.16548e+06j
2013-08-28 08:59:00 PST,+138000+0i,+3.61848e+06+1.1738e+06j
2013-08-28 09:00:00 PST,+138000+0i,+3.64961e+06+1.18447e+06j
2013-08-28 09:01:00 PST,+138000+0i,+3.68442e+06+1.19678e+06j
2013-08-28 09:02:00 PST,+138000+0i,+3.6953e+06+1.20052e+06j
2013-08-28 09:03:00 PST,+138000+0i,+3.68242e+06+1.1956e+06j
2013-08-28 09:04:00 PST,+138000+0i,+3.67571e+06+1.19329e+06j
2013-08-28 09:05:00 PST,+138000+0i,+3.67565e+06+1.1938e+06j
2013-08-28 09:06:00 PST,+138000+0i,+3.6689e+06+1.1915e+06j
2013-08-28 09:07:00 PST,+138000+0i,+3.65545e+06+1.18645e+06j
2013-08-28 09:08:00 PST,+138000+0i,+3.64859e+06+1.1841e+06j
2013-08-28 09:09:00 PST,+138000+0i,+3.64829e+06+1.18453e+06j
2013-08-28 09:10:00 PST,+138000+0i,+3.6414e+06+1.18219e+06j
2013-08-28 09:11:00 PST,+138000+0i,+3.62797e+06+1.17716e+06j
2013-08-28 09:12:00 PST,+138000+0i,+3.63205e+06+1.17854e+06j
2013-08-28 09:13:00 PST,+138000+0i,+3.65524e+06+1.18688e+06j
2013-08-28 09:14:00 PST,+138000+0i,+3.67188e+06+1.19252e+06j
2013-08-28 09:15:00 PST,+138000+0i,+3.68178e+06+1.19538e+06j
2013-08-28 09:16:00 PST,+138000+0i,+3.69834e+06+1.20099e+06j
2013-08-28 09:17:00 PST,+138000+0i,+3.71548e+06+1.20733e+06j
2013-08-28 09:18:00 PST,+138000+0i,+3.72145e+06+1.20952e+06j
2013-08-28 09:19:00 PST,+138000+0i,+3.71744e+06+1.20765e+06j
2013-08-28 09:20:00 PST,+138000+0i,+3.7171e+06+1.20737e+06j
2013-08-28 09:21:00 PST,+138000+0i,+3.72676e+06+1.21118e+06j
2013-08-28 09:22:00 PST,+138000+0i,+3.7289e+06+1.21206e+06j
2013-08-28 09:23:00 PST,+138000+0i,+3.71614e+06+1.2072e+06j
2013-08-28 09:24:00 PST,+138000+0i,+3.70708e+06+1.20396e+06j
2013-08-28 09:25:00 PST,+138000+0i,+3.70795e+06+1.20477e+06j
2013-08-28 09:26:00 PST,+138000+0i,+3.70203e+06+1.20275e+06j
2013-08-28 09:27:00 PST,+138000+0i,+3.70845e+06+1.20444e+06j
2013-08-28 09:28:00 PST,+138000+0i,+3.74744e+06+1.21771e+06j
2013-08-28 09:29:00 PST,+138000+0i,+3.79674e+06+1.23524e+06j
2013-08-28 09:30:00 PST,+138000+0i,+3.8358e+06+1.24866e+06j
2013-08-28 09:31:00 PST,+138000+0i,+3.86404e+06+1.25773e+06j
2013-08-28 09:32:00 PST,+138000+0i,+3.87423e+06+1.26128e+06j
2013-08-28 09:33:00 PST,+138000+0i,+3.85418e+06+1.255e+06j
2013-08-28 09:34:00 PST,+138000+0i,+3.82325e+06+1.24436e+06j
2013-08-28 09:35:00 PST,+138000+0i,+3.78194e+06+1.22953e+06j
2013-08-28 09:36:00 PST,+138000+0i,+3.7511e+06+1.21898e+06j
2013-08-28 09:37:00 PST,+138000+0i,+3.74009e+06+1.21587e+06j
2013-08-28 09:38:00 PST,+138000+0i,+3.73382e+06+1.21372e+06j
2013-08-28 09:39:00 PST,+138000+0i,+3.71753e+06+1.20753e+06j
2013-08-28 09:40:00 PST,+138000+0i,+3.7113e+06+1.20538e+06j
2013-08-28 09:41:00 PST,+138000+0i,+3.71499e+06+1.20731e+06j
2013-08-28 09:42:00 PST,+138000+0i,+3.72508e+06+1.21079e+06j
2013-08-28 09:43:00 PST,+138000+0i,+3.75135e+06+1.21906e+06j
2013-08-28 09:44:00 PST,+138000+0i,+3.78756e+06+1.23143e+06j
2013-08-28 09:45:00 PST,+138000+0i,+3.83426e+06+1.24813e+06j
2013-08-28 09:46:00 PST,+138000+0i,+3.87054e+06+1.26064e+06j
2013-08-28 09:47:00 PST,+138000+0i,+3.88473e+06+1.26521e+06j
2013-08-28 09:48:00 PST,+138000+0i,+3.87939e+06+1.26335e+06j
2013-08-28 09:49:00 PST,+138000+0i,+3.88068e+06+1.26415e+06j
2013-08-28 09:50:00 PST,+138000+0i,+3.87532e+06+1.26228e+06j
2013-08-28 09:51:00 PST,+138000+0i,+3.86333e+06+1.25782e+06j
2013-08-28 09:52:00 PST,+138000+0i,+3.8672e+06+1.25917e+06j
2013-08-28 09:53:00 PST,+138000+0i,+3.89447e+06+1.26891e+06j
2013-08-28 09:54:00 PST,+138000+0i,+3.9151e+06+1.27605e+06j
2013-08-28 09:55:00 PST,+138000+0i,+3.92888e+06+1.2805e+06j
2013-08-28 09:56:00 PST,+138000+0i,+3.9494e+06+1.28763e+06j
2013-08-28 09:57:00 PST,+138000+0i,+3.96159e+06+1.2922e+06j
2013-08-28 09:58:00 PST,+138000+0i,+3.94166e+06+1.28562e+06j
2013-08-28 09:59:00 PST,+138000+0i,+3.91063e+06+1.27453e+06j
2013-08-28 10:00:00 PST,+138000+0i,+3.88224e+06+1.26437e+06j
2013-08-28 10:01:00 PST,+138000+0i,+3.86464e+06+1.25862e+06j
2013-08-28 10:02:00 PST,+138000+0i,+3.85375e+06+1.25482e+06j
2013-08-28 10:03:00 PST,+138000+0i,+3.86368e+06+1.25794e+06j
2013-08-28 10:04:00 PST,+138000+0i,+3.88017e+06+1.26363e+06j
2013-08-28 10:05:00 PST,+138000+0i,+3.90337e+06+1.27199e+06j
2013-08-28 10:06:00 PST,+138000+0i,+3.9199e+06+1.27771e+06j
2013-08-28 10:07:00 PST,+138000+0i,+3.92099e+06+1.27776e+06j
2013-08-28 10:08:00 PST,+138000+0i,+3.91004e+06+1.27394e+06j
2013-08-28 10:09:00 PST,+138000+0i,+3.9058e+06+1.27284e+06j
2013-08-28 10:10:00 PST,+138000+0i,+3.89482e+06+1.269e+06j
2013-08-28 10:11:00 PST,+138000+0i,+3.87714e+06+1.26259e+06j
2013-08-28 10:12:00 PST,+138000+0i,+3.88064e+06+1.26381e+06j
2013-08-28 10:13:00 PST,+138000+0i,+3.92475e+06+1.27939e+06j
2013-08-28 10:14:00 PST,+138000+0i,+3.96213e+06+1.29238e+06j
2013-08-28 10:15:00 PST,+138000+0i,+3.99242e+06+1.3026e+06j
2013-08-28 10:16:00 PST,+138000+0i,+4.03403e+06+1.31752e+06j
2013-08-28 10:17:00 PST,+138000+0i,+4.05936e+06+1.32673e+06j
2013-08-28 10:18:00 PST,+138000+0i,+4.0253e+06+1.31444e+06j
2013-08-28 10:19:00 PST,+138000+0i,+3.9923e+06+1.30272e+06j
2013-08-28 10:20:00 PST,+138000+0i,+3.96349e+06+1.29289e+06j
2013-08-28 10:21:00 PST,+138000+0i,+3.93718e+06+1.28393e+06j
2013-08-28 10:22:00 PST,+138000+0i,+3.92505e+06+1.27952e+06j
2013-08-28 10:23:00 PST,+138000+0i,+3.95939e+06+1.29124e+06j
2013-08-28 10:24:00 PST,+138000+0i,+3.99336e+06+1.30293e+06j
2013-08-28 10:25:00 PST,+138000+0i,+4.03876e+06+1.31937e+06j
2013-08-28 10:26:00 PST,+138000+0i,+4.08005e+06+1.33399e+06j
2013-08-28 10:27:00 PST,+138000+0i,+4.08821e+06+1.33632e+06j
2013-08-28 10:28:00 PST,+138000+0i,+4.04343e+06+1.3206e+06j
2013-08-28 10:29:00 PST,+138000+0i,+4.00639e+06+1.30818e+06j
2013-08-28 10:30:00 PST,+138000+0i,+3.96128e+06+1.29246e+06j
2013-08-28 10:31:00 PST,+138000+0i,+3.90512e+06+1.27229e+06j
2013-08-28 10:32:00 PST,+138000+0i,+3.88304e+06+1.26463e+06j
2013-08-28 10:33:00 PST,+138000+0i,+3.93888e+06+1.28429e+06j
2013-08-28 10:34:00 PST,+138000+0i,+3.98794e+06+1.30136e+06j
2013-08-28 10:35:00 PST,+138000+0i,+4.02975e+06+1.31564e+06j
2013-08-28 10:36:00 PST,+138000+0i,+4.08301e+06+1.33473e+06j
2013-08-28 10:37:00 PST,+138000+0i,+4.13071e+06+1.35184e+06j
2013-08-28 10:38:00 PST,+138000+0i,+4.13807e+06+1.35407e+06j
2013-08-28 10:39:00 PST,+138000+0i,+4.15004e+06+1.35834e+06j
2013-08-28 10:40:00 PST,+138000+0i,+4.16674e+06+1.36459e+06j
2013-08-28 10:41:00 PST,+138000+0i,+4.17872e+06+1.36889e+06j
2013-08-28 10:42:00 PST,+138000+0i,+4.18881e+06+1.37255e+06j
2013-08-28 10:43:00 PST,+138000+0i,+4.17019e+06+1.36595e+06j
2013-08-28 10:44:00 PST,+138000+0i,+4.14768e+06+1.35784e+06j
2013-08-28 10:45:00 PST,+138000+0i,+4.12443e+06+1.34925e+06j
2013-08-28 10:46:00 PST,+138000+0i,+4.10583e+06+1.34268e+06j
2013-08-28 10:47:00 PST,+138000+0i,+4.09635e+06+1.33972e+06j
2013-08-28 10:48:00 PST,+138000+0i,+4.09679e+06+1.33971e+06j
2013-08-28 10:49:00 PST,+138000+0i,+4.0962e+06+1.33912e+06j
2013-08-28 10:50:00 PST,+138000+0i,+4.10377e+06+1.34195e+06j
2013-08-28 10:51:00 PST,+138000+0i,+4.11236e+06+1.34535e+06j
2013-08-28 10:52:00 PST,+138000+0i,+4.11444e+06+1.34593e+06j
2013-08-28 10:53:00 PST,+138000+0i,+4.12267e+06+1.34845e+06j
2013-08-28 10:54:00 PST,+138000+0i,+4.13914e+06+1.35442e+06j
2013-08-28 10:55:00 PST,+138000+0i,+4.15667e+06+1.36101e+06j
2013-08-28 10:56:00 PST,+138000+0i,+4.16954e+06+1.36557e+06j
2013-08-28 10:57:00 PST,+138000+0i,+4.17983e+06+1.36927e+06j
2013-08-28 10:58:00 PST,+138000+0i,+4.18198e+06+1.37013e+06j
2013-08-28 10:59:00 PST,+138000+0i,+4.18019e+06+1.36948e+06j
2013-08-28 11:00:00 PST,+138000+0i,+4.17448e+06+1.36732e+06j
2013-08-28 11:01:00 PST,+138000+0i,+4.17269e+06+1.36669e+06j
2013-08-28 11:02:00 PST,+138000+0i,+4.17548e+06+1.36782e+06j
2013-08-28 11:03:00 PST,+138000+0i,+4.17786e+06+1.36867e+06j
2013-08-28 11:04:00 PST,+138000+0i,+4.17632e+06+1.36798e+06j
2013-08-28 11:05:00 PST,+138000+0i,+4.1787e+06+1.36883e+06j
2013-08-28 11:06:00 PST,+138000+0i,+4.185e+06+1.3712e+06j
2013-08-28 11:07:00 PST,+138000+0i,+4.18557e+06+1.3714e+06j
2013-08-28 11:08:00 PST,+138000+0i,+4.17165e+06+1.36632e+06j
2013-08-28 11:09:00 PST,+138000+0i,+4.16166e+06+1.36275e+06j
2013-08-28 11:10:00 PST,+138000+0i,+4.15167e+06+1.35921e+06j
2013-08-28 11:11:00 PST,+138000+0i,+4.13337e+06+1.35223e+06j
2013-08-28 11:12:00 PST,+138000+0i,+4.12846e+06+1.35047e+06j
2013-08-28 11:13:00 PST,+138000+0i,+4.16507e+06+1.36397e+06j
2013-08-28 11:14:00 PST,+138000+0i,+4.19338e+06+1.37402e+06j
2013-08-28 11:15:00 PST,+138000+0i,+4.22565e+06+1.38564e+06j
2013-08-28 11:16:00 PST,+138000+0i,+4.25395e+06+1.39572e+06j
2013-08-28 11:17:00 PST,+138000+0i,+4.27786e+06+1.40412e+06j
2013-08-28 11:18:00 PST,+138000+0i,+4.30384e+06+1.41343e+06j
2013-08-28 11:19:00 PST,+138000+0i,+4.33899e+06+1.42662e+06j
2013-08-28 11:20:00 PST,+138000+0i,+4.365e+06+1.43599e+06j
2013-08-28 11:21:00 PST,+138000+0i,+4.38161e+06+1.4414e+06j
2013-08-28 11:22:00 PST,+138000+0i,+4.40279e+06+1.44905e+06j
2013-08-28 11:23:00 PST,+138000+0i,+4.3932e+06+1.44618e+06j
2013-08-28 11:24:00 PST,+138000+0i,+4.37414e+06+1.4393e+06j
2013-08-28 11:25:00 PST,+138000+0i,+4.34582e+06+1.42852e+06j
2013-08-28 11:26:00 PST,+138000+0i,+4.32679e+06+1.42168e+06j
2013-08-28 11:27:00 PST,+138000+0i,+4.31936e+06+1.41958e+06j
2013-08-28 11:28:00 PST,+138000+0i,+4.32778e+06+1.42264e+06j
2013-08-28 11:29:00 PST,+138000+0i,+4.32704e+06+1.42176e+06j
2013-08-28 11:30:00 PST,+138000+0i,+4.33542e+06+1.42481e+06j
2013-08-28 11:31:00 PST,+138000+0i,+4.35306e+06+1.43169e+06j
2013-08-28 11:32:00 PST,+138000+0i,+4.36015e+06+1.43428e+06j
2013-08-28 11:33:00 PST,+138000+0i,+4.34205e+06+1.42716e+06j
2013-08-28 11:34:00 PST,+138000+0i,+4.33323e+06+1.42395e+06j
2013-08-28 11:35:00 PST,+138000+0i,+4.33355e+06+1.42467e+06j
2013-08-28 11:36:00 PST,+138000+0i,+4.32469e+06+1.42145e+06j
2013-08-28 11:37:00 PST,+138000+0i,+4.30687e+06+1.41453e+06j
2013-08-28 11:38:00 PST,+138000+0i,+4.30097e+06+1.41239e+06j
2013-08-28 11:39:00 PST,+138000+0i,+4.30414e+06+1.41411e+06j
2013-08-28 11:40:00 PST,+138000+0i,+4.29822e+06+1.41197e+06j
2013-08-28 11:41:00 PST,+138000+0i,+4.28326e+06+1.40607e+06j
2013-08-28 11:42:00 PST,+138000+0i,+4.27936e+06+1.40466e+06j
2013-08-28 11:43:00 PST,+138000+0i,+4.32365e+06+1.4211e+06j
2013-08-28 11:44:00 PST,+138000+0i,+4.35888e+06+1.43378e+06j
2013-08-28 11:45:00 PST,+138000+0i,+4.38468e+06+1.4425e+06j
2013-08-28 11:46:00 PST,+138000+0i,+4.41968e+06+1.45515e+06j
2013-08-28 11:47:00 PST,+138000+0i,+4.46372e+06+1.47169e+06j
2013-08-28 11:48:00 PST,+138000+0i,+4.46471e+06+1.47207e+06j
2013-08-28 11:49:00 PST,+138000+0i,+4.45607e+06+1.46833e+06j
2013-08-28 11:50:00 PST,+138000+0i,+4.45705e+06+1.46869e+06j
2013-08-28 11:51:00 PST,+138000+0i,+4.46768e+06+1.47314e+06j
2013-08-28 11:52:00 PST,+138000+0i,+4.46877e+06+1.47355e+06j
2013-08-28 11:53:00 PST,+138000+0i,+4.46451e+06+1.47139e+06j
2013-08-28 11:54:00 PST,+138000+0i,+4.46988e+06+1.47337e+06j
2013-08-28 11:55:00 PST,+138000+0i,+4.48496e+06+1.47943e+06j
2013-08-28 11:56:00 PST,+138000+0i,+4.49035e+06+1.48143e+06j
2013-08-28 11:57:00 PST,+138000+0i,+4.49561e+06+1.48334e+06j
2013-08-28 11:58:00 PST,+138000+0i,+4.48113e+06+1.47804e+06j
2013-08-28 11:59:00 PST,+138000+0i,+4.46663e+06+1.47277e+06j
2013-08-28 12:00:00 PST,+138000+0i,+4.45212e+06+1.4675e+06j
2013-08-28 12:01:00 PST,+138000+0i,+4.42807e+06+1.45818e+06j
2013-08-28 12:02:00 PST,+138000+0i,+4.41359e+06+1.45294e+06j
2013-08-28 12:03:00 PST,+138000+0i,+4.44648e+06+1.46543e+06j
2013-08-28 12:04:00 PST,+138000+0i,+4.47013e+06+1.47403e+06j
2013-08-28 12:05:00 PST,+138000+0i,+4.48403e+06+1.47848e+06j
2013-08-28 12:06:00 PST,+138000+0i,+4.50754e+06+1.48704e+06j
2013-08-28 12:07:00 PST,+138000+0i,+4.54093e+06+1.49985e+06j
2013-08-28 12:08:00 PST,+138000+0i,+4.52356e+06+1.49364e+06j
2013-08-28 12:09:00 PST,+138000+0i,+4.50094e+06+1.48539e+06j
2013-08-28 12:10:00 PST,+138000+0i,+4.47415e+06+1.47551e+06j
2013-08-28 12:11:00 PST,+138000+0i,+4.45152e+06+1.46728e+06j
2013-08-28 12:12:00 PST,+138000+0i,+4.42456e+06+1.45736e+06j
2013-08-28 12:13:00 PST,+138000+0i,+4.46884e+06+1.47295e+06j
2013-08-28 12:14:00 PST,+138000+0i,+4.52527e+06+1.49364e+06j
2013-08-28 12:15:00 PST,+138000+0i,+4.58267e+06+1.51516e+06j
2013-08-28 12:16:00 PST,+138000+0i,+4.63898e+06+1.53596e+06j
2013-08-28 12:17:00 PST,+138000+0i,+4.69654e+06+1.55778e+06j
2013-08-28 12:18:00 PST,+138000+0i,+4.67142e+06+1.54851e+06j
2013-08-28 12:19:00 PST,+138000+0i,+4.63547e+06+1.5347e+06j
2013-08-28 12:20:00 PST,+138000+0i,+4.60484e+06+1.5234e+06j
2013-08-28 12:21:00 PST,+138000+0i,+4.57991e+06+1.51474e+06j
2013-08-28 12:22:00 PST,+138000+0i,+4.54517e+06+1.5019e+06j
2013-08-28 12:23:00 PST,+138000+0i,+4.56378e+06+1.50821e+06j
2013-08-28 12:24:00 PST,+138000+0i,+4.59142e+06+1.51834e+06j
2013-08-28 12:25:00 PST,+138000+0i,+4.62895e+06+1.53277e+06j
2013-08-28 12:26:00 PST,+138000+0i,+4.65661e+06+1.54297e+06j
2013-08-28 12:27:00 PST,+138000+0i,+4.67413e+06+1.54883e+06j
2013-08-28 12:28:00 PST,+138000+0i,+4.68249e+06+1.55208e+06j
2013-08-28 12:29:00 PST,+138000+0i,+4.69426e+06+1.55704e+06j
2013-08-28 12:30:00 PST,+138000+0i,+4.69117e+06+1.55576e+06j
2013-08-28 12:31:00 PST,+138000+0i,+4.68266e+06+1.552e+06j
2013-08-28 12:32:00 PST,+138000+0i,+4.68904e+06+1.5545e+06j
2013-08-28 12:33:00 PST,+138000+0i,+4.69549e+06+1.5575e+06j
2013-08-28 12:34:00 PST,+138000+0i,+4.68651e+06+1.55403e+06j
2013-08-28 12:35:00 PST,+138000+0i,+4.67215e+06+1.54812e+06j
2013-08-28 12:36:00 PST,+138000+0i,+4.67264e+06+1.54844e+06j
2013-08-28 12:37:00 PST,+138000+0i,+4.6785e+06+1.5512e+06j
2013-08-28 12:38:00 PST,+138000+0i,+4.67647e+06+1.55032e+06j
2013-08-28 12:39:00 PST,+138000+0i,+4.66987e+06+1.54727e+06j
2013-08-28 12:40:00 PST,+138000+0i,+4.67808e+06+1.55044e+06j
2013-08-28 12:41:00 PST,+138000+0i,+4.6917e+06+1.55609e+06j
2013-08-28 12:42:00 PST,+138000+0i,+4.69046e+06+1.55549e+06j
2013-08-28 12:43:00 PST,+138000+0i,+4.68854e+06+1.55417e+06j
2013-08-28 12:44:00 PST,+138000+0i,+4.70216e+06+1.55936e+06j
2013-08-28 12:45:00 PST,+138000+0i,+4.72125e+06+1.56705e+06j
2013-08-28 12:46:00 PST,+138000+0i,+4.72535e+06+1.56844e+06j
2013-08-28 12:47:00 PST,+138000+0i,+4.72394e+06+1.5673e+06j
2013-08-28 12:48:00 PST,+138000+0i,+4.73945e+06+1.5732e+06j
2013-08-28 12:49:00 PST,+138000+0i,+4.76078e+06+1.58176e+06j
2013-08-28 12:50:00 PST,+138000+0i,+4.76694e+06+1.58391e+06j
2013-08-28 12:51:00 PST,+138000+0i,+4.77332e+06+1.58621e+06j
2013-08-28 12:52:00 PST,+138000+0i,+4.78918e+06+1.59228e+06j
2013-08-28 12:53:00 PST,+138000+0i,+4.807e+06+1.59901e+06j
2013-08-28 12:54:00 PST,+138000+0i,+4.81562e+06+1.6021e+06j
2013-08-28 12:55:00 PST,+138000+0i,+4.82447e+06+1.60534e+06j
2013-08-28 12:56:00 PST,+138000+0i,+4.84296e+06+1.61242e+06j
2013-08-28 12:57:00 PST,+138000+0i,+4.86121e+06+1.61934e+06j
2013-08-28 12:58:00 PST,+138000+0i,+4.84565e+06+1.61336e+06j
2013-08-28 12:59:00 PST,+138000+0i,+4.83175e+06+1.60864e+06j
2013-08-28 13:00:00 PST,+138000+0i,+4.82154e+06+1.60496e+06j
2013-08-28 13:01:00 PST,+138000+0i,+4.80509e+06+1.59832e+06j
2013-08-28 13:02:00 PST,+138000+0i,+4.78499e+06+1.59066e+06j
2013-08-28 13:03:00 PST,+138000+0i,+4.79421e+06+1.59401e+06j
2013-08-28 13:04:00 PST,+138000+0i,+4.81909e+06+1.60346e+06j
2013-08-28 13:05:00 PST,+138000+0i,+4.84374e+06+1.61277e+06j
2013-08-28 13:06:00 PST,+138000+0i,+4.85869e+06+1.61824e+06j
2013-08-28 13:07:00 PST,+138000+0i,+4.87385e+06+1.62387e+06j
2013-08-28 13:08:00 PST,+138000+0i,+4.88824e+06+1.63002e+06j
2013-08-28 13:09:00 PST,+138000+0i,+4.89248e+06+1.63168e+06j
2013-08-28 13:10:00 PST,+138000+0i,+4.88087e+06+1.6266e+06j
2013-08-28 13:11:00 PST,+138000+0i,+4.87558e+06+1.62454e+06j
2013-08-28 13:12:00 PST,+138000+0i,+4.88612e+06+1.62922e+06j
2013-08-28 13:13:00 PST,+138000+0i,+4.86813e+06+1.62252e+06j
2013-08-28 13:14:00 PST,+138000+0i,+4.82881e+06+1.60706e+06j
2013-08-28 13:15:00 PST,+138000+0i,+4.79581e+06+1.59464e+06j
2013-08-28 13:16:00 PST,+138000+0i,+4.77234e+06+1.58601e+06j
2013-08-28 13:17:00 PST,+138000+0i,+4.74847e+06+1.5772e+06j
2013-08-28 13:18:00 PST,+138000+0i,+4.7649e+06+1.58315e+06j
2013-08-28 13:19:00 PST,+138000+0i,+4.79517e+06+1.59436e+06j
2013-08-28 13:20:00 PST,+138000+0i,+4.83494e+06+1.6094e+06j
2013-08-28 13:21:00 PST,+138000+0i,+4.87449e+06+1.62432e+06j
2013-08-28 13:22:00 PST,+138000+0i,+4.90422e+06+1.63537e+06j
2013-08-28 13:23:00 PST,+138000+0i,+4.90762e+06+1.63719e+06j
2013-08-28 13:24:00 PST,+138000+0i,+4.90509e+06+1.63638e+06j
2013-08-28 13:25:00 PST,+138000+0i,+4.8962e+06+1.63252e+06j
2013-08-28 13:26:00 PST,+138000+0i,+4.88352e+06+1.6276e+06j
2013-08-28 13:27:00 PST,+138000+0i,+4.87717e+06+1.62571e+06j
2013-08-28 13:28:00 PST,+138000+0i,+4.85392e+06+1.61712e+06j
2013-08-28 13:29:00 PST,+138000+0i,+4.81766e+06+1.60303e+06j
2013-08-28 13:30:00 PST,+138000+0i,+4.77772e+06+1.58796e+06j
2013-08-28 13:31:00 PST,+138000+0i,+4.73812e+06+1.57312e+06j
2013-08-28 13:32:00 PST,+138000+0i,+4.70784e+06+1.56201e+06j
2013-08-28 13:33:00 PST,+138000+0i,+4.71281e+06+1.56341e+06j
2013-08-28 13:34:00 PST,+138000+0i,+4.72851e+06+1.56907e+06j
2013-08-28 13:35:00 PST,+138000+0i,+4.75018e+06+1.57758e+06j
2013-08-28 13:36:00 PST,+138000+0i,+4.7755e+06+1.58717e+06j
2013-08-28 13:37:00 PST,+138000+0i,+4.8006e+06+1.59662e+06j
2013-08-28 13:38:00 PST,+138000+0i,+4.82555e+06+1.60581e+06j
2013-08-28 13:39:00 PST,+138000+0i,+4.85415e+06+1.61646e+06j
2013-08-28 13:40:00 PST,+138000+0i,+4.89245e+06+1.63102e+06j
2013-08-28 13:41:00 PST,+138000+0i,+4.93665e+06+1.64836e+06j
2013-08-28 13:42:00 PST,+138000+0i,+4.96995e+06+1.66095e+06j
2013-08-28 13:43:00 PST,+138000+0i,+4.95946e+06+1.65634e+06j
2013-08-28 13:44:00 PST,+138000+0i,+4.94696e+06+1.65162e+06j
2013-08-28 13:45:00 PST,+138000+0i,+4.94543e+06+1.65169e+06j
2013-08-28 13:46:00 PST,+138000+0i,+4.93289e+06+1.64694e+06j
2013-08-28 13:47:00 PST,+138000+0i,+4.90945e+06+1.63743e+06j
2013-08-28 13:48:00 PST,+138000+0i,+4.89827e+06+1.63308e+06j
2013-08-28 13:49:00 PST,+138000+0i,+4.90577e+06+1.63656e+06j
2013-08-28 13:50:00 PST,+138000+0i,+4.90749e+06+1.63735e+06j
2013-08-28 13:51:00 PST,+138000+0i,+4.8933e+06+1.63135e+06j
2013-08-28 13:52:00 PST,+138000+0i,+4.88488e+06+1.62803e+06j
2013-08-28 13:53:00 PST,+138000+0i,+4.87204e+06+1.62386e+06j
2013-08-28 13:54:00 PST,+138000+0i,+4.84405e+06+1.61349e+06j
2013-08-28 13:55:00 PST,+138000+0i,+4.80046e+06+1.59649e+06j
2013-08-28 13:56:00 PST,+138000+0i,+4.7626e+06+1.58223e+06j
2013-08-28 13:57:00 PST,+138000+0i,+4.73414e+06+1.57173e+06j
2013-08-28 13:58:00 PST,+138000+0i,+4.76249e+06+1.5824e+06j
2013-08-28 13:59:00 PST,+138000+0i,+4.80302e+06+1.59688e+06j
2013-08-28 14:00:00 PST,+138000+0i,+4.84878e+06+1.61391e+06j
2013-08-28 14:01:00 PST,+138000+0i,+4.91023e+06+1.63767e+06j
2013-08-28 14:02:00 PST,+138000+0i,+4.96604e+06+1.65888e+06j
2013-08-28 14:03:00 PST,+138000+0i,+4.96822e+06+1.66025e+06j
2013-08-28 14:04:00 PST,+138000+0i,+4.94327e+06+1.65081e+06j
2013-08-28 14:05:00 PST,+138000+0i,+4.91701e+06+1.64037e+06j
2013-08-28 14:06:00 PST,+138000+0i,+4.892e+06+1.63094e+06j
2013-08-28 14:07:00 PST,+138000+0i,+4.86322e+06+1.62046e+06j
2013-08-28 14:08:00 PST,+138000+0i,+4.86745e+06+1.62208e+06j
2013-08-28 14:09:00 PST,+138000+0i,+4.8916e+06+1.63078e+06j
2013-08-28 14:10:00 PST,+138000+0i,+4.91197e+06+1.63844e+06j
2013-08-28 14:11:00 PST,+138000+0i,+4.92848e+06+1.64507e+06j
2013-08-28 14:12:00 PST,+138000+0i,+4.94878e+06+1.65275e+06j
2013-08-28 14:13:00 PST,+138000+0i,+4.94267e+06+1.65005e+06j
2013-08-28 14:14:00 PST,+138000+0i,+4.9149e+06+1.63958e+06j
2013-08-28 14:15:00 PST,+138000+0i,+4.88838e+06+1.63008e+06j
2013-08-28 14:16:00 PST,+138000+0i,+4.85554e+06+1.61758e+06j
2013-08-28 14:17:00 PST,+138000+0i,+4.82646e+06+1.60619e+06j
2013-08-28 14:18:00 PST,+138000+0i,+4.84166e+06+1.61201e+06j
2013-08-28 14:19:00 PST,+138000+0i,+4.87081e+06+1.62286e+06j
2013-08-28 14:20:00 PST,+138000+0i,+4.89952e+06+1.63353e+06j
2013-08-28 14:21:00 PST,+138000+0i,+4.9442e+06+1.65109e+06j
2013-08-28 14:22:00 PST,+138000+0i,+4.98314e+06+1.66597e+06j
2013-08-28 14:23:00 PST,+138000+0i,+4.98139e+06+1.66465e+06j
2013-08-28 14:24:00 PST,+138000+0i,+4.9747e+06+1.66207e+06j
2013-08-28 14:25:00 PST,+138000+0i,+4.97905e+06+1.66443e+06j
2013-08-28 14:26:00 PST,+138000+0i,+4.97235e+06+1.66183e+06j
2013-08-28 14:27:00 PST,+138000+0i,+4.95456e+06+1.65449e+06j
2013-08-28 14:28:00 PST,+138000+0i,+4.94012e+06+1.64903e+06j
2013-08-28 14:29:00 PST,+138000+0i,+4.93118e+06+1.6463e+06j
2013-08-28 14:30:00 PST,+138000+0i,+4.91125e+06+1.63877e+06j
2013-08-28 14:31:00 PST,+138000+0i,+4.87545e+06+1.62449e+06j
2013-08-28 14:32:00 PST,+138000+0i,+4.85557e+06+1.61702e+06j
2013-08-28 14:33:00 PST,+138000+0i,+4.87756e+06+1.62606e+06j
2013-08-28 14:34:00 PST,+138000+0i,+4.90322e+06+1.63571e+06j
2013-08-28 14:35:00 PST,+138000+0i,+4.91281e+06+1.63855e+06j
2013-08-28 14:36:00 PST,+138000+0i,+4.93826e+06+1.64817e+06j
2013-08-28 14:37:00 PST,+138000+0i,+4.97997e+06+1.66477e+06j
2013-08-28 14:38:00 PST,+138000+0i,+4.98473e+06+1.66662e+06j
2013-08-28 14:39:00 PST,+138000+0i,+4.96218e+06+1.65737e+06j
2013-08-28 14:40:00 PST,+138000+0i,+4.95071e+06+1.65304e+06j
2013-08-28 14:41:00 PST,+138000+0i,+4.95022e+06+1.6535e+06j
2013-08-28 14:42:00 PST,+138000+0i,+4.93871e+06+1.64915e+06j
2013-08-28 14:43:00 PST,+138000+0i,+4.9358e+06+1.64739e+06j
2013-08-28 14:44:00 PST,+138000+0i,+4.95997e+06+1.65652e+06j
2013-08-28 14:45:00 PST,+138000+0i,+4.99527e+06+1.67059e+06j
2013-08-28 14:46:00 PST,+138000+0i,+5.01947e+06+1.67978e+06j
2013-08-28 14:47:00 PST,+138000+0i,+5.03236e+06+1.68403e+06j
2013-08-28 14:48:00 PST,+138000+0i,+5.03451e+06+1.68488e+06j
2013-08-28 14:49:00 PST,+138000+0i,+5.02869e+06+1.68331e+06j
2013-08-28 14:50:00 PST,+138000+0i,+5.01156e+06+1.67679e+06j
2013-08-28 14:51:00 PST,+138000+0i,+4.98328e+06+1.66537e+06j
2013-08-28 14:52:00 PST,+138000+0i,+4.96618e+06+1.6589e+06j
2013-08-28 14:53:00 PST,+138000+0i,+4.97473e+06+1.66279e+06j
2013-08-28 14:54:00 PST,+138000+0i,+4.98578e+06+1.66698e+06j
2013-08-28 14:55:00 PST,+138000+0i,+4.98569e+06+1.66628e+06j
2013-08-28 14:56:00 PST,+138000+0i,+4.99668e+06+1.67046e+06j
2013-08-28 14:57:00 PST,+138000+0i,+5.01889e+06+1.67957e+06j
2013-08-28 14:58:00 PST,+138000+0i,+5.01374e+06+1.67758e+06j
2013-08-28 14:59:00 PST,+138000+0i,+4.98159e+06+1.66473e+06j
2013-08-28 15:00:00 PST,+138000+0i,+4.96063e+06+1.6568e+06j
2013-08-28 15:01:00 PST,+138000+0i,+4.95064e+06+1.65366e+06j
2013-08-28 15:02:00 PST,+138000+0i,+4.92957e+06+1.6457e+06j
2013-08-28 15:03:00 PST,+138000+0i,+4.88684e+06+1.62891e+06j
2013-08-28 15:04:00 PST,+138000+0i,+4.83882e+06+1.61074e+06j
2013-08-28 15:05:00 PST,+138000+0i,+4.8004e+06+1.59644e+06j
2013-08-28 15:06:00 PST,+138000+0i,+4.76205e+06+1.58227e+06j
2013-08-28 15:07:00 PS